# Semantic Index

| Semantic key | Canonical name | Register | Table | Address |
| --- | --- | --- | --- | --- |
| control.inverter_enable_flags | Inverter enable flags | cb-holding-p009-first_group-block-01:holding:0 | holding | 0 |
| control.safety_function_enable_flags | Safety function enable flags | cb-holding-p009-first_group-block-01:holding:1 | holding | 1 |
| control.persist_power_factor_commands | Persist power-factor commands | cb-holding-p009-first_group-block-01:holding:2 | holding | 2 |
| control.active_power_limit_setpoint | Active power limit setpoint | cb-holding-p009-first_group-block-01:holding:3 | holding | 3 |
| control.reactive_power_limit_setpoint | Reactive power limit setpoint | cb-holding-p009-first_group-block-01:holding:4 | holding | 4 |
| control.power_factor_target | Power factor target | cb-holding-p009-first_group-block-01:holding:5 | holding | 5 |
| control.rated_apparent_power | Rated apparent power (high word) | cb-holding-p009-first_group-block-01:holding:6 | holding | 6 |
| control.rated_apparent_power | Rated apparent power (low word) | cb-holding-p009-first_group-block-01:holding:7 | holding | 7 |
| telemetry.nominal_pv_voltage | Nominal PV voltage | cb-holding-p009-first_group-block-01:holding:8 | holding | 8 |
| field.firmware | Firmware (high word) | cb-holding-p009-first_group-block-01:holding:9 | holding | 9 |
| field.firmware | Firmware (middle word) | cb-holding-p009-first_group-block-01:holding:10 | holding | 10 |
| field.firmware | Firmware (low word) | cb-holding-p009-first_group-block-01:holding:11 | holding | 11 |
| field.firmware | Firmware (high word) | cb-holding-p009-first_group-block-01:holding:12 | holding | 12 |
| field.firmware | Firmware (middle word) | cb-holding-p009-first_group-block-01:holding:13 | holding | 13 |
| field.firmware | Firmware (low word) | cb-holding-p009-first_group-block-01:holding:14 | holding | 14 |
| control.lcd_language_selection | LCD language selection | cb-holding-p009-first_group-block-01:holding:15 | holding | 15 |
| control.country_profile_configured | Country profile configured | cb-holding-p009-first_group-block-01:holding:16 | holding | 16 |
| control.pv_start_voltage_threshold | PV start voltage threshold | cb-holding-p009-first_group-block-01:holding:17 | holding | 17 |
| control.start_up_delay | Start-up delay | cb-holding-p009-first_group-block-01:holding:18 | holding | 18 |
| control.restart_delay | Restart delay | cb-holding-p009-first_group-block-01:holding:19 | holding | 19 |
| control.active_power_ramp_rate_startup | Active power ramp rate (startup) | cb-holding-p009-first_group-block-01:holding:20 | holding | 20 |
| control.active_power_ramp_rate_restart | Active power ramp rate (restart) | cb-holding-p009-first_group-block-01:holding:21 | holding | 21 |
| control.modbus_rtu_baud_rate | Modbus RTU baud rate | cb-holding-p009-first_group-block-01:holding:22 | holding | 22 |
| field.inverter_serial_number | Inverter serial number | cb-holding-p009-first_group-block-01:holding:23 | holding | 23 |
| field.serial_number | Serial Number | cb-holding-p009-first_group-block-01:holding:24 | holding | 24 |
| field.serial_number | Serial Number | cb-holding-p009-first_group-block-01:holding:25 | holding | 25 |
| field.serial_number | Serial Number | cb-holding-p009-first_group-block-01:holding:26 | holding | 26 |
| field.serial_number | Serial Number | cb-holding-p009-first_group-block-01:holding:27 | holding | 27 |
| field.inverter_model | Inverter Model (high word) | cb-holding-p009-first_group-block-01:holding:28 | holding | 28 |
| field.inverter_model | Inverter Model (low word) | cb-holding-p009-first_group-block-01:holding:29 | holding | 29 |
| control.modbus_slave_address | Modbus slave address | cb-holding-p009-first_group-block-01:holding:30 | holding | 30 |
| control.firmware_update_trigger | Firmware update trigger | cb-holding-p009-first_group-block-01:holding:31 | holding | 31 |
| control.reset_user_configuration | Reset user configuration | cb-holding-p009-first_group-block-01:holding:32 | holding | 32 |
| control.factory_reset | Factory reset | cb-holding-p009-first_group-block-01:holding:33 | holding | 33 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:34 | holding | 34 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:35 | holding | 35 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:36 | holding | 36 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:37 | holding | 37 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:38 | holding | 38 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:39 | holding | 39 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:40 | holding | 40 |
| field.manufacturer_information_string | Manufacturer information string | cb-holding-p009-first_group-block-01:holding:41 | holding | 41 |
| control.g100_failsafe_enable | G100 failsafe enable | cb-holding-p009-first_group-block-01:holding:42 | holding | 42 |
| field.device_type_code | Device type code | cb-holding-p009-first_group-block-01:holding:43 | holding | 43 |
| field.trackers_and_phases | Trackers and phases | cb-holding-p009-first_group-block-01:holding:44 | holding | 44 |
| control.system_clock_year | System clock year | cb-holding-p009-first_group-block-01:holding:45 | holding | 45 |
| control.system_clock_month | System clock month | cb-holding-p009-first_group-block-01:holding:46 | holding | 46 |
| control.system_clock_day | System clock day | cb-holding-p009-first_group-block-01:holding:47 | holding | 47 |
| control.system_clock_hour | System clock hour | cb-holding-p009-first_group-block-01:holding:48 | holding | 48 |
| control.system_clock_minute | System clock minute | cb-holding-p009-first_group-block-01:holding:49 | holding | 49 |
| control.system_clock_second | System clock second | cb-holding-p009-first_group-block-01:holding:50 | holding | 50 |
| control.system_clock_weekday | System clock weekday | cb-holding-p009-first_group-block-01:holding:51 | holding | 51 |
| control.stage_1_undervoltage_limit | Stage 1 undervoltage limit | cb-holding-p009-first_group-block-01:holding:52 | holding | 52 |
| control.stage_1_overvoltage_limit | Stage 1 overvoltage limit | cb-holding-p009-first_group-block-01:holding:53 | holding | 53 |
| control.stage_1_underfrequency_limit | Stage 1 underfrequency limit | cb-holding-p009-first_group-block-01:holding:54 | holding | 54 |
| control.stage_1_overfrequency_limit | Stage 1 overfrequency limit | cb-holding-p009-first_group-block-01:holding:55 | holding | 55 |
| control.stage_2_undervoltage_limit | Stage 2 undervoltage limit | cb-holding-p009-first_group-block-01:holding:56 | holding | 56 |
| control.stage_2_overvoltage_limit | Stage 2 overvoltage limit | cb-holding-p009-first_group-block-01:holding:57 | holding | 57 |
| control.stage_2_underfrequency_limit | Stage 2 underfrequency limit | cb-holding-p009-first_group-block-01:holding:58 | holding | 58 |
| control.stage_2_overfrequency_limit | Stage 2 overfrequency limit | cb-holding-p009-first_group-block-01:holding:59 | holding | 59 |
| control.stage_3_undervoltage_limit | Stage 3 undervoltage limit | cb-holding-p009-first_group-block-01:holding:60 | holding | 60 |
| control.stage_3_overvoltage_limit | Stage 3 overvoltage limit | cb-holding-p009-first_group-block-01:holding:61 | holding | 61 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:62 | holding | 62 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:63 | holding | 63 |
| control.reconnect_undervoltage_limit | Reconnect undervoltage limit | cb-holding-p009-first_group-block-01:holding:64 | holding | 64 |
| control.reconnect_overvoltage_limit | Reconnect overvoltage limit | cb-holding-p009-first_group-block-01:holding:65 | holding | 65 |
| control.reconnect_underfrequency_limit | Reconnect underfrequency limit | cb-holding-p009-first_group-block-01:holding:66 | holding | 66 |
| control.reconnect_overfrequency_limit | Reconnect overfrequency limit | cb-holding-p009-first_group-block-01:holding:67 | holding | 67 |
| control.stage_1_undervoltage_trip_delay | Stage 1 undervoltage trip delay | cb-holding-p009-first_group-block-01:holding:68 | holding | 68 |
| control.stage_1_overvoltage_trip_delay | Stage 1 overvoltage trip delay | cb-holding-p009-first_group-block-01:holding:69 | holding | 69 |
| control.stage_2_undervoltage_trip_delay | Stage 2 undervoltage trip delay | cb-holding-p009-first_group-block-01:holding:70 | holding | 70 |
| control.stage_2_overvoltage_trip_delay | Stage 2 overvoltage trip delay | cb-holding-p009-first_group-block-01:holding:71 | holding | 71 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:72 | holding | 72 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:73 | holding | 73 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:74 | holding | 74 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:75 | holding | 75 |
| control.stage_3_undervoltage_trip_delay | Stage 3 undervoltage trip delay | cb-holding-p009-first_group-block-01:holding:76 | holding | 76 |
| control.stage_3_overvoltage_trip_delay | Stage 3 overvoltage trip delay | cb-holding-p009-first_group-block-01:holding:77 | holding | 77 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:78 | holding | 78 |
| grid.frequency | Grid frequency | cb-holding-p009-first_group-block-01:holding:79 | holding | 79 |
| control.ten_minute_overvoltage_limit | Ten-minute overvoltage limit | cb-holding-p009-first_group-block-01:holding:80 | holding | 80 |
| control.pv_input_high_voltage_fault | PV input high-voltage fault | cb-holding-p009-first_group-block-01:holding:81 | holding | 81 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:82 | holding | 82 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:83 | holding | 83 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:84 | holding | 84 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:85 | holding | 85 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:86 | holding | 86 |
| field.controller_firmware_build_string | Controller firmware build string | cb-holding-p009-first_group-block-01:holding:87 | holding | 87 |
| field.modbus_version | Modbus version | cb-holding-p009-first_group-block-01:holding:88 | holding | 88 |
| control.power_factor_control_mode | Power-factor control mode | cb-holding-p009-first_group-block-01:holding:89 | holding | 89 |
| control.gprs_modem_ip_status_flags | GPRS modem IP/status flags | cb-holding-p009-first_group-block-01:holding:90 | holding | 90 |
| control.frequency_derating_start | Frequency derating start | cb-holding-p009-first_group-block-01:holding:91 | holding | 91 |
| control.frequency_derating_slope | Frequency derating slope | cb-holding-p009-first_group-block-01:holding:92 | holding | 92 |
| control.cei_0_21_q_v_point_v1s | CEI 0-21 Q(V) point V1S | cb-holding-p009-first_group-block-01:holding:93 | holding | 93 |
| control.cei_0_21_q_v_point_v2s | CEI 0-21 Q(V) point V2S | cb-holding-p009-first_group-block-01:holding:94 | holding | 94 |
| control.cei_0_21_q_v_point_v1l | CEI 0-21 Q(V) point V1L | cb-holding-p009-first_group-block-01:holding:95 | holding | 95 |
| control.cei_0_21_q_v_point_v2l | CEI 0-21 Q(V) point V2L | cb-holding-p009-first_group-block-01:holding:96 | holding | 96 |
| control.q_v_lock_in_active_power | Q(V) lock-in active power | cb-holding-p009-first_group-block-01:holding:97 | holding | 97 |
| control.q_v_lock_out_active_power | Q(V) lock-out active power | cb-holding-p009-first_group-block-01:holding:98 | holding | 98 |
| control.power_factor_curve_lock_in_voltage | Power-factor curve lock-in voltage | cb-holding-p009-first_group-block-01:holding:99 | holding | 99 |
| control.power_factor_curve_lock_out_voltage | Power-factor curve lock-out voltage | cb-holding-p009-first_group-block-01:holding:100 | holding | 100 |
| control.power_factor_adjust_value_1 | Power-factor adjust value 1 | cb-holding-p009-first_group-block-01:holding:101 | holding | 101 |
| control.power_factor_adjust_value_2 | Power-factor adjust value 2 | cb-holding-p009-first_group-block-01:holding:102 | holding | 102 |
| control.power_factor_adjust_value_3 | Power-factor adjust value 3 | cb-holding-p009-first_group-block-01:holding:103 | holding | 103 |
| control.power_factor_adjust_value_4 | Power-factor adjust value 4 | cb-holding-p009-first_group-block-01:holding:104 | holding | 104 |
| control.power_factor_adjust_value_5 | Power-factor adjust value 5 | cb-holding-p009-first_group-block-01:holding:105 | holding | 105 |
| control.power_factor_adjust_value_6 | Power-factor adjust value 6 | cb-holding-p009-first_group-block-01:holding:106 | holding | 106 |
| control.q_v_response_delay | Q(V) response delay | cb-holding-p009-first_group-block-01:holding:107 | holding | 107 |
| control.over_frequency_derating_delay | Over-frequency derating delay | cb-holding-p009-first_group-block-01:holding:108 | holding | 108 |
| control.maximum_reactive_power_magnitude | Maximum reactive power magnitude | cb-holding-p009-first_group-block-01:holding:109 | holding | 109 |
| control.pf_curve_point_1_load | PF curve point 1 load | cb-holding-p009-first_group-block-01:holding:110 | holding | 110 |
| control.pf_curve_point_1_target | PF curve point 1 target | cb-holding-p009-first_group-block-01:holding:111 | holding | 111 |
| control.pf_curve_point_2_load | PF curve point 2 load | cb-holding-p009-first_group-block-01:holding:112 | holding | 112 |
| control.pf_curve_point_2_target | PF curve point 2 target | cb-holding-p009-first_group-block-01:holding:113 | holding | 113 |
| control.pf_curve_point_3_load | PF curve point 3 load | cb-holding-p009-first_group-block-01:holding:114 | holding | 114 |
| control.pf_curve_point_3_target | PF curve point 3 target | cb-holding-p009-first_group-block-01:holding:115 | holding | 115 |
| control.pf_curve_point_4_load | PF curve point 4 load | cb-holding-p009-first_group-block-01:holding:116 | holding | 116 |
| control.pf_curve_point_4_target | PF curve point 4 target | cb-holding-p009-first_group-block-01:holding:117 | holding | 117 |
| field.module_code_segments | Module code segments | cb-holding-p009-first_group-block-01:holding:118 | holding | 118 |
| field.module_code_segments | Module code segments | cb-holding-p009-first_group-block-01:holding:119 | holding | 119 |
| field.module_code_segments | Module code segments | cb-holding-p009-first_group-block-01:holding:120 | holding | 120 |
| field.module_code_segments | Module code segments | cb-holding-p009-first_group-block-01:holding:121 | holding | 121 |
| control.export_limit_enable_mode | Export limit enable mode | cb-holding-p009-first_group-block-01:holding:122 | holding | 122 |
| control.export_limit_power_setpoint | Export limit power setpoint | cb-holding-p009-first_group-block-01:holding:123 | holding | 123 |
| control.tracker_coupling_mode | Tracker coupling mode | cb-holding-p009-first_group-block-01:holding:124 | holding | 124 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:125 | holding | 125 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:126 | holding | 126 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:127 | holding | 127 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:128 | holding | 128 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:129 | holding | 129 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:130 | holding | 130 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:131 | holding | 131 |
| field.inverter_type_identifier | Inverter type identifier | cb-holding-p016-second_group-block-02:holding:132 | holding | 132 |
| field.bootloader_identifier_string | Bootloader identifier string | cb-holding-p016-second_group-block-02:holding:133 | holding | 133 |
| field.bootloader_identifier_string | Bootloader identifier string | cb-holding-p016-second_group-block-02:holding:134 | holding | 134 |
| field.bootloader_identifier_string | Bootloader identifier string | cb-holding-p016-second_group-block-02:holding:135 | holding | 135 |
| field.bootloader_identifier_string | Bootloader identifier string | cb-holding-p016-second_group-block-02:holding:136 | holding | 136 |
| control.reactive_power_direct_control_setpoint | Reactive power direct-control setpoint (high word) | cb-holding-p016-second_group-block-02:holding:137 | holding | 137 |
| control.reactive_power_direct_control_setpoint | Reactive power direct-control setpoint (low word) | cb-holding-p016-second_group-block-02:holding:138 | holding | 138 |
| control.reactive_priority_enable | Reactive priority enable | cb-holding-p016-second_group-block-02:holding:139 | holding | 139 |
| control.reactive_priority_ratio | Reactive priority ratio | cb-holding-p016-second_group-block-02:holding:140 | holding | 140 |
| control.night_reactive_support_svg | Night reactive support (SVG) | cb-holding-p016-second_group-block-02:holding:141 | holding | 141 |
| control.frequency_watt_boost_start | Frequency-watt boost start | cb-holding-p016-second_group-block-02:holding:142 | holding | 142 |
| control.over_frequency_recovery_point | Over-frequency recovery point | cb-holding-p016-second_group-block-02:holding:143 | holding | 143 |
| control.over_frequency_recovery_delay | Over-frequency recovery delay | cb-holding-p016-second_group-block-02:holding:144 | holding | 144 |
| control.zero_current_detection_enable | Zero-current detection enable | cb-holding-p016-second_group-block-02:holding:145 | holding | 145 |
| control.zero_current_low_voltage | Zero-current low voltage | cb-holding-p016-second_group-block-02:holding:146 | holding | 146 |
| control.zero_current_high_voltage | Zero-current high voltage | cb-holding-p016-second_group-block-02:holding:147 | holding | 147 |
| control.high_voltage_derate_start | High-voltage derate start | cb-holding-p016-second_group-block-02:holding:148 | holding | 148 |
| control.high_voltage_derate_end | High-voltage derate end | cb-holding-p016-second_group-block-02:holding:149 | holding | 149 |
| control.q_v_stabilisation_time | Q(V) stabilisation time | cb-holding-p016-second_group-block-02:holding:150 | holding | 150 |
| control.frequency_watt_boost_stop | Frequency-watt boost stop | cb-holding-p016-second_group-block-02:holding:151 | holding | 151 |
| control.cei_under_frequency_ramp_start | CEI under-frequency ramp start | cb-holding-p016-second_group-block-02:holding:152 | holding | 152 |
| control.cei_under_frequency_ramp_end | CEI under-frequency ramp end | cb-holding-p016-second_group-block-02:holding:153 | holding | 153 |
| control.cei_over_frequency_ramp_start | CEI over-frequency ramp start | cb-holding-p016-second_group-block-02:holding:154 | holding | 154 |
| control.cei_over_frequency_ramp_end | CEI over-frequency ramp end | cb-holding-p016-second_group-block-02:holding:155 | holding | 155 |
| control.cei_undervoltage_ramp_start | CEI undervoltage ramp start | cb-holding-p016-second_group-block-02:holding:156 | holding | 156 |
| control.cei_undervoltage_ramp_end | CEI undervoltage ramp end | cb-holding-p016-second_group-block-02:holding:157 | holding | 157 |
| control.cei_overvoltage_ramp_start | CEI overvoltage ramp start | cb-holding-p016-second_group-block-02:holding:158 | holding | 158 |
| control.cei_overvoltage_ramp_end | CEI overvoltage ramp end | cb-holding-p016-second_group-block-02:holding:159 | holding | 159 |
| control.nominal_grid_voltage_selection | Nominal grid voltage selection | cb-holding-p016-second_group-block-02:holding:160 | holding | 160 |
| control.grid_watt_restoration_delay | Grid watt restoration delay | cb-holding-p016-second_group-block-02:holding:161 | holding | 161 |
| control.reconnect_ramp_slope | Reconnect ramp slope | cb-holding-p016-second_group-block-02:holding:162 | holding | 162 |
| control.lfrt_stage_1_frequency | LFRT stage 1 frequency | cb-holding-p016-second_group-block-02:holding:163 | holding | 163 |
| control.lfrt_stage_1_duration | LFRT stage 1 duration | cb-holding-p016-second_group-block-02:holding:164 | holding | 164 |
| control.lfrt_stage_2_frequency | LFRT stage 2 frequency | cb-holding-p016-second_group-block-02:holding:165 | holding | 165 |
| control.lfrt_stage_2_duration | LFRT stage 2 duration | cb-holding-p016-second_group-block-02:holding:166 | holding | 166 |
| control.hfrt_stage_1_frequency | HFRT stage 1 frequency | cb-holding-p016-second_group-block-02:holding:167 | holding | 167 |
| control.hfrt_stage_1_duration | HFRT stage 1 duration | cb-holding-p016-second_group-block-02:holding:168 | holding | 168 |
| control.hfrt_stage_2_frequency | HFRT stage 2 frequency | cb-holding-p016-second_group-block-02:holding:169 | holding | 169 |
| control.hfrt_stage_2_duration | HFRT stage 2 duration | cb-holding-p016-second_group-block-02:holding:170 | holding | 170 |
| control.hvrt_stage_1_voltage | HVRT stage 1 voltage | cb-holding-p016-second_group-block-02:holding:171 | holding | 171 |
| control.hvrt_stage_1_duration | HVRT stage 1 duration | cb-holding-p016-second_group-block-02:holding:172 | holding | 172 |
| control.hvrt_stage_2_voltage | HVRT stage 2 voltage | cb-holding-p016-second_group-block-02:holding:173 | holding | 173 |
| control.hvrt_stage_2_duration | HVRT stage 2 duration | cb-holding-p016-second_group-block-02:holding:174 | holding | 174 |
| control.under_frequency_boost_delay | Under-frequency boost delay | cb-holding-p016-second_group-block-02:holding:175 | holding | 175 |
| control.under_frequency_boost_rate | Under-frequency boost rate | cb-holding-p016-second_group-block-02:holding:176 | holding | 176 |
| control.grid_restart_high_frequency_limit | Grid restart high-frequency limit | cb-holding-p016-second_group-block-02:holding:177 | holding | 177 |
| control.over_frequency_derate_response_time | Over-frequency derate response time | cb-holding-p016-second_group-block-02:holding:178 | holding | 178 |
| control.under_frequency_boost_response_time | Under-frequency boost response time | cb-holding-p016-second_group-block-02:holding:179 | holding | 179 |
| control.meter_link_status | Meter link status | cb-holding-p016-second_group-block-02:holding:180 | holding | 180 |
| control.optimizer_count | Optimizer count | cb-holding-p016-second_group-block-02:holding:181 | holding | 181 |
| control.optimizer_configuration_flag | Optimizer configuration flag | cb-holding-p016-second_group-block-02:holding:182 | holding | 182 |
| control.pv_string_scan_mode | PV string scan mode | cb-holding-p016-second_group-block-02:holding:183 | holding | 183 |
| control.bdc_parallel_count | BDC parallel count | cb-holding-p016-second_group-block-02:holding:184 | holding | 184 |
| battery.pack_count | Battery pack count | cb-holding-p016-second_group-block-02:holding:185 | holding | 185 |
| control.vpp_function_enable_status | VPP function enable status | cb-holding-p016-second_group-block-02:holding:187 | holding | 187 |
| diagnostic.datalogger_server_status | Datalogger server status | cb-holding-p016-second_group-block-02:holding:188 | holding | 188 |
| field.pid_control_reserved | PID control reserved | cb-holding-p016-second_group-block-02:holding:200 | holding | 200 |
| control.pid_operating_mode | PID operating mode | cb-holding-p016-second_group-block-02:holding:201 | holding | 201 |
| control.pid_breaker_control | PID breaker control | cb-holding-p016-second_group-block-02:holding:202 | holding | 202 |
| control.pid_output_voltage_setpoint | PID output voltage setpoint | cb-holding-p016-second_group-block-02:holding:203 | holding | 203 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:209 | holding | 209 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:210 | holding | 210 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:211 | holding | 211 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:212 | holding | 212 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:213 | holding | 213 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:214 | holding | 214 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:215 | holding | 215 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:216 | holding | 216 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:217 | holding | 217 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:218 | holding | 218 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:219 | holding | 219 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:220 | holding | 220 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:221 | holding | 221 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:222 | holding | 222 |
| field.alternate_serial_number | Alternate serial number | cb-holding-p016-second_group-block-02:holding:223 | holding | 223 |
| control.energy_calibration_factor | Energy calibration factor | cb-holding-p016-second_group-block-02:holding:229 | holding | 229 |
| control.anti_islanding_override | Anti-islanding override | cb-holding-p016-second_group-block-02:holding:row:020-0214 | holding | 230 |
| control.anti_islanding_override | Anti-islanding override | cb-holding-p016-second_group-block-02:holding:row:020-0215 | holding | 230 |
| control.fan_self_test_trigger | Fan self-test trigger | cb-holding-p016-second_group-block-02:holding:231 | holding | 231 |
| control.neutral_line_monitoring_enable | Neutral line monitoring enable | cb-holding-p016-second_group-block-02:holding:232 | holding | 232 |
| diagnostic.hardware_warning_flags | Hardware warning flags | cb-holding-p016-second_group-block-02:holding:233 | holding | 233 |
| diagnostic.hardware_warning_flags_reserved_word | Hardware warning flags (reserved word) | cb-holding-p016-second_group-block-02:holding:234 | holding | 234 |
| control.neutral_to_ground_detection | Neutral-to-ground detection | cb-holding-p016-second_group-block-02:holding:235 | holding | 235 |
| control.non_standard_voltage_range | Non-standard voltage range | cb-holding-p016-second_group-block-02:holding:236 | holding | 236 |
| control.appointed_spec_override | Appointed spec override | cb-holding-p016-second_group-block-02:holding:237 | holding | 237 |
| control.fast_mppt_mode | Fast MPPT mode | cb-holding-p016-second_group-block-02:holding:238 | holding | 238 |
| control.commissioning_step_index | Commissioning step index | cb-holding-p016-second_group-block-02:holding:240 | holding | 240 |
| control.installer_longitude_word | Installer longitude word | cb-holding-p016-second_group-block-02:holding:241 | holding | 241 |
| control.installer_latitude_word | Installer latitude word | cb-holding-p016-second_group-block-02:holding:242 | holding | 242 |
| telemetry.nominal_pv_voltage | Nominal PV voltage | cb-holding-p027-six_group_for_storage_power-block-03:holding:8 | holding | 8 |
| control.float_charge_current_limit_i | Float charge current limit i | cb-holding-p027-six_group_for_storage_power-block-03:holding:1000 | holding | 1000 |
| control.pf_cmd_memory_state | PF CMD memory state | cb-holding-p027-six_group_for_storage_power-block-03:holding:1001 | holding | 1001 |
| battery.discharge_start_voltage | Battery discharge start voltage | cb-holding-p027-six_group_for_storage_power-block-03:holding:1002 | holding | 1002 |
| field.vbatlowwa_rnclr_l | VbatlowWa rnClr l | cb-holding-p027-six_group_for_storage_power-block-03:holding:1003 | holding | 1003 |
| control.vbatstopfo_rdischarge | Vbatstopfo rdischarge | cb-holding-p027-six_group_for_storage_power-block-03:holding:1004 | holding | 1004 |
| control.vbat_stop_forcharge | Vbat stop forcharge | cb-holding-p027-six_group_for_storage_power-block-03:holding:1005 | holding | 1005 |
| control.vbat_start_for_discharge | Vbat start for discharge | cb-holding-p027-six_group_for_storage_power-block-03:holding:1006 | holding | 1006 |
| control.vbat_constant_charge | Vbat constant charge | cb-holding-p027-six_group_for_storage_power-block-03:holding:1007 | holding | 1007 |
| control.eesysinfo_s_ysseten | EESysInfo.S ysSetEn | cb-holding-p027-six_group_for_storage_power-block-03:holding:1008 | holding | 1008 |
| control.battemp_lower_limit_d | Battemp lower limit d | cb-holding-p027-six_group_for_storage_power-block-03:holding:1009 | holding | 1009 |
| control.bat_temp_upper_limit_d | Bat temp upper limit d | cb-holding-p027-six_group_for_storage_power-block-03:holding:1010 | holding | 1010 |
| control.bat_temp_lower_limit_c | Bat temp lower limit c | cb-holding-p027-six_group_for_storage_power-block-03:holding:1011 | holding | 1011 |
| control.bat_temp_upper_limit_c | Bat temp upper limit c | cb-holding-p027-six_group_for_storage_power-block-03:holding:1012 | holding | 1012 |
| field.uwunderfr_edischarge_delytime | uwUnderFr eDischarge DelyTime | cb-holding-p027-six_group_for_storage_power-block-03:holding:1013 | holding | 1013 |
| control.batmdlseri_alnum | BatMdlSeri alNum | cb-holding-p027-six_group_for_storage_power-block-03:holding:1014 | holding | 1014 |
| control.batmdlpara_llnum | BatMdlPara llNum | cb-holding-p027-six_group_for_storage_power-block-03:holding:1015 | holding | 1015 |
| field.drms_en | DRMS_EN | cb-holding-p027-six_group_for_storage_power-block-03:holding:1016 | holding | 1016 |
| field.bat_first_start_time_4 | Bat First Start Time 4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1017 | holding | 1017 |
| field.bat_first_stop_time_4 | Bat First Stop Time 4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1018 | holding | 1018 |
| field.batfirst_on_off_switch4 | BatFirst on/off Switch4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1019 | holding | 1019 |
| field.bat_first_start_time_5 | Bat First Start Time 5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1020 | holding | 1020 |
| field.batfirst_stoptime_5 | BatFirst StopTime 5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1021 | holding | 1021 |
| field.batfirst_on_off_switch5 | BatFirst on/off Switch5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1022 | holding | 1022 |
| field.batfirst_starttime_6 | BatFirst StartTime 6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1023 | holding | 1023 |
| field.batfirst_stoptime_6 | BatFirst StopTime 6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1024 | holding | 1024 |
| field.batfirst_on_off_switch6 | BatFirst on/off Switch6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1025 | holding | 1025 |
| field.gridfirst_starttime | GridFirst StartTime | cb-holding-p027-six_group_for_storage_power-block-03:holding:1026 | holding | 1026 |
| field.gridfirst_stoptime_4 | GridFirst StopTime 4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1027 | holding | 1027 |
| field.grid_first_stop_switch4 | Grid First Stop Switch4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1028 | holding | 1028 |
| field.gridfirst_starttime_5 | GridFirst StartTime 5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1029 | holding | 1029 |
| field.gridfirst_stoptime_5 | GridFirst StopTime 5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1030 | holding | 1030 |
| field.grid_first_stop_switch5 | Grid First Stop Switch5 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1031 | holding | 1031 |
| field.gridfirst_starttime_6 | GridFirst StartTime 6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1032 | holding | 1032 |
| field.gridfirst_stoptime_6 | GridFirst StopTime 6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1033 | holding | 1033 |
| field.grid_first_stop_switch6 | Grid First Stop Switch6 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1034 | holding | 1034 |
| field.batfirst_starttime_4 | BatFirst StartTime 4 | cb-holding-p027-six_group_for_storage_power-block-03:holding:1035 | holding | 1035 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1036 | holding | 1036 |
| control.bctmode | bCTMode | cb-holding-p027-six_group_for_storage_power-block-03:holding:1037 | holding | 1037 |
| control.ctadjust | CTAdjust | cb-holding-p027-six_group_for_storage_power-block-03:holding:1038 | holding | 1038 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1039 | holding | 1039 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1040 | holding | 1040 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1041 | holding | 1041 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1042 | holding | 1042 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1043 | holding | 1043 |
| field.priority | Priority | cb-holding-p027-six_group_for_storage_power-block-03:holding:1044 | holding | 1044 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1045 | holding | 1045 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1046 | holding | 1046 |
| field.agingtestst_ep_cmd | AgingTestSt ep Cmd | cb-holding-p027-six_group_for_storage_power-block-03:holding:1047 | holding | 1047 |
| battery.type | Battery type | cb-holding-p027-six_group_for_storage_power-block-03:holding:1048 | holding | 1048 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1049 | holding | 1049 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1050 | holding | 1050 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1051 | holding | 1051 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1052 | holding | 1052 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1053 | holding | 1053 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1054 | holding | 1054 |
| field.buckupsfune_n | BuckUpsFunE n | cb-holding-p027-six_group_for_storage_power-block-03:holding:1060 | holding | 1060 |
| field.buckupsvolts_et | BuckUPSVoltS et | cb-holding-p027-six_group_for_storage_power-block-03:holding:1061 | holding | 1061 |
| field.upsfreqset | UPSFreqSet | cb-holding-p027-six_group_for_storage_power-block-03:holding:1062 | holding | 1062 |
| grid.first.discharge.rate | Grid-first discharge power rate | cb-holding-p027-six_group_for_storage_power-block-03:holding:1070 | holding | 1070 |
| grid.first.stop.soc | Grid-first stop SOC | cb-holding-p027-six_group_for_storage_power-block-03:holding:1071 | holding | 1071 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1079 | holding | 1079 |
| control.grid_first_slot_1_start | Grid-first slot 1 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1080 | holding | 1080 |
| control.grid_first_slot_1_stop | Grid-first slot 1 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1081 | holding | 1081 |
| control.grid_first_slot_1_enable | Grid-first slot 1 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1082 | holding | 1082 |
| control.grid_first_slot_2_start | Grid-first slot 2 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1083 | holding | 1083 |
| control.grid_first_slot_2_stop | Grid-first slot 2 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1084 | holding | 1084 |
| control.grid_first_slot_2_enable | Grid-first slot 2 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1085 | holding | 1085 |
| control.grid_first_slot_3_start | Grid-first slot 3 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1086 | holding | 1086 |
| control.grid_first_slot_3_stop | Grid-first slot 3 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1087 | holding | 1087 |
| control.grid_first_slot_3_enable | Grid-first slot 3 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1088 | holding | 1088 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1089 | holding | 1089 |
| battery.first.charge.rate | Battery-first charge power rate | cb-holding-p027-six_group_for_storage_power-block-03:holding:1090 | holding | 1090 |
| battery.first.stop.soc | Battery-first stop SOC | cb-holding-p027-six_group_for_storage_power-block-03:holding:1091 | holding | 1091 |
| control.battery_first_ac_charge_enable | Battery-first AC charge enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1092 | holding | 1092 |
| control.battery_first_slot_1_start | Battery-first slot 1 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1100 | holding | 1100 |
| control.battery_first_slot_1_stop | Battery-first slot 1 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1101 | holding | 1101 |
| control.battery_first_slot_1_enable | Battery-first slot 1 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1102 | holding | 1102 |
| control.battery_first_slot_2_start | Battery-first slot 2 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1103 | holding | 1103 |
| control.battery_first_slot_2_stop | Battery-first slot 2 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1104 | holding | 1104 |
| control.battery_first_slot_2_enable | Battery-first slot 2 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1105 | holding | 1105 |
| control.battery_first_slot_3_start | Battery-first slot 3 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1106 | holding | 1106 |
| control.battery_first_slot_3_stop | Battery-first slot 3 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1107 | holding | 1107 |
| control.battery_first_slot_3_enable | Battery-first slot 3 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1108 | holding | 1108 |
| field.unknown | / | cb-holding-p027-six_group_for_storage_power-block-03:holding:1109 | holding | 1109 |
| control.load_first_slot_1_start | Load-first slot 1 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1110 | holding | 1110 |
| control.load_first_slot_1_stop | Load-first slot 1 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1111 | holding | 1111 |
| control.load_first_slot_1_enable | Load-first slot 1 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1112 | holding | 1112 |
| control.load_first_slot_2_start | Load-first slot 2 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1113 | holding | 1113 |
| control.load_first_slot_2_stop | Load-first slot 2 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1114 | holding | 1114 |
| control.load_first_slot_2_enable | Load-first slot 2 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1115 | holding | 1115 |
| control.load_first_slot_3_start | Load-first slot 3 start | cb-holding-p027-six_group_for_storage_power-block-03:holding:1116 | holding | 1116 |
| control.load_first_slot_3_stop | Load-first slot 3 stop | cb-holding-p027-six_group_for_storage_power-block-03:holding:1117 | holding | 1117 |
| control.load_first_slot_3_enable | Load-first slot 3 enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1118 | holding | 1118 |
| control.energy_calculation_formula | Energy calculation formula | cb-holding-p027-six_group_for_storage_power-block-03:holding:1119 | holding | 1119 |
| control.backup_enable | Backup enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1120 | holding | 1120 |
| control.sgip_enable | SGIP enable | cb-holding-p027-six_group_for_storage_power-block-03:holding:1121 | holding | 1121 |
| control.export_limit_fallback_cap | Export-limit fallback cap | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3000 | holding | 3000 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3001 | holding | 3001 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3002 | holding | 3002 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3003 | holding | 3003 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3004 | holding | 3004 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3005 | holding | 3005 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3006 | holding | 3006 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3007 | holding | 3007 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3008 | holding | 3008 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3009 | holding | 3009 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3010 | holding | 3010 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3011 | holding | 3011 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3012 | holding | 3012 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3013 | holding | 3013 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3014 | holding | 3014 |
| control.serial_number | Serial Number | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3015 | holding | 3015 |
| control.dry_contact_enable | Dry-contact enable | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3016 | holding | 3016 |
| control.dry_contact_close_threshold | Dry-contact close threshold | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3017 | holding | 3017 |
| control.hybrid_work_mode | Hybrid work mode | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3018 | holding | 3018 |
| control.dry_contact_release_threshold | Dry-contact release threshold | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3019 | holding | 3019 |
| control.off_grid_box_control | Off-grid box control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3020 | holding | 3020 |
| control.external_off_grid_enable | External off-grid enable | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3021 | holding | 3021 |
| telemetry.bdc_stop_work_bus_voltage | BDC stop-work bus voltage | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3022 | holding | 3022 |
| control.grid_topology_selection | Grid topology selection | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3023 | holding | 3023 |
| control.float_charge_current_limit | Float-charge current limit | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3024 | holding | 3024 |
| control.battery_low_warning_setpoint | Battery-low warning setpoint | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3025 | holding | 3025 |
| control.battery_low_warning_clear | Battery-low warning clear | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3026 | holding | 3026 |
| control.battery_discharge_cutoff | Battery discharge cutoff | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3027 | holding | 3027 |
| control.battery_charge_stop_voltage | Battery charge stop voltage | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3028 | holding | 3028 |
| battery.discharge_start_voltage | Battery discharge start voltage | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3029 | holding | 3029 |
| control.battery_constant_charge_voltage | Battery constant-charge voltage | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3030 | holding | 3030 |
| control.discharge_low_temperature_limit | Discharge low temperature limit | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3031 | holding | 3031 |
| control.discharge_high_temperature_limit | Discharge high temperature limit | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3032 | holding | 3032 |
| control.charge_low_temperature_limit | Charge low temperature limit | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3033 | holding | 3033 |
| control.charge_high_temperature_limit | Charge high temperature limit | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3034 | holding | 3034 |
| control.under_frequency_discharge_delay | Under-frequency discharge delay | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3035 | holding | 3035 |
| grid.first.discharge.rate | Grid-first discharge power rate | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3036 | holding | 3036 |
| grid.first.stop.soc | Grid-first stop SOC | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3037 | holding | 3037 |
| grid.first.schedule.1.start.control | Grid-first schedule 1 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3038 | holding | 3038 |
| grid.first.schedule.1.end | Grid-first schedule 1 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3039 | holding | 3039 |
| grid.first.schedule.2.start.control | Grid-first schedule 2 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3040 | holding | 3040 |
| grid.first.schedule.2.end | Grid-first schedule 2 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3041 | holding | 3041 |
| grid.first.schedule.3.start.control | Grid-first schedule 3 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3042 | holding | 3042 |
| grid.first.schedule.3.end | Grid-first schedule 3 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3043 | holding | 3043 |
| grid.first.schedule.4.start.control | Grid-first schedule 4 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3044 | holding | 3044 |
| grid.first.schedule.4.end | Grid-first schedule 4 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3045 | holding | 3045 |
| battery.first.charge.rate | Battery-first charge power rate | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3047 | holding | 3047 |
| battery.first.stop.soc | Battery-first stop SOC | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3048 | holding | 3048 |
| ac.charge.enabled | AC charging enabled | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3049 | holding | 3049 |
| battery.first.schedule.1.start.control | Battery-first schedule 1 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3050 | holding | 3050 |
| battery.first.schedule.1.end | Battery-first schedule 1 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3051 | holding | 3051 |
| battery.first.schedule.2.start.control | Battery-first schedule 2 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3052 | holding | 3052 |
| battery.first.schedule.2.end | Battery-first schedule 2 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3053 | holding | 3053 |
| battery.first.schedule.3.start.control | Battery-first schedule 3 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3054 | holding | 3054 |
| battery.first.schedule.3.end | Battery-first schedule 3 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3055 | holding | 3055 |
| battery.first.schedule.4.start.control | Battery-first schedule 4 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3056 | holding | 3056 |
| battery.first.schedule.4.end | Battery-first schedule 4 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3057 | holding | 3057 |
| battery.first.schedule.5.start.control | Battery-first schedule 5 start/control | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3058 | holding | 3058 |
| battery.first.schedule.5.end | Battery-first schedule 5 end | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3059 | holding | 3059 |
| battery.type | Battery type | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3070 | holding | 3070 |
| control.batmdlseria_paralnum | BatMdlSeria/ ParalNum | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3071 | holding | 3071 |
| ups.eps.function.enable | UPS/EPS function enable | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3079 | holding | 3079 |
| ups.eps.voltage.selection | UPS/EPS voltage selection | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3080 | holding | 3080 |
| ups.eps.frequency.selection | UPS/EPS frequency selection | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3081 | holding | 3081 |
| load.first.stop.soc | Load-first stop SOC | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3082 | holding | 3082 |
| bdc_bms_slave_address | BDC/BMS RS485 communication address | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3085 | holding | 3085 |
| bdc_bms_rs485_baud_rate | BDC/BMS RS485 baud-rate selector | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3086 | holding | 3086 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3087 | holding | 3087 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3088 | holding | 3088 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3089 | holding | 3089 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3090 | holding | 3090 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3091 | holding | 3091 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3092 | holding | 3092 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3093 | holding | 3093 |
| control.battery_rack_serial | Battery rack serial | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3094 | holding | 3094 |
| control.bdc_reset_command | BDC reset command | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3095 | holding | 3095 |
| field.bdc_monitoring_code | BDC monitoring code | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3096 | holding | 3096 |
| field.bdc_monitoring_code | BDC monitoring code | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3097 | holding | 3097 |
| field.bdc_dtc_code | BDC DTC code | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3098 | holding | 3098 |
| field.dsp_firmware_code | DSP firmware code | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3099 | holding | 3099 |
| field.dsp_firmware_code | DSP firmware code | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3100 | holding | 3100 |
| field.dsp_firmware_version | DSP firmware version | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3101 | holding | 3101 |
| telemetry.bus_voltage_reference | Bus voltage reference | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3102 | holding | 3102 |
| field.bdc_monitor_firmware | BDC monitor firmware | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3103 | holding | 3103 |
| battery.bms_mcu_hardware_version | BMS MCU hardware version | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3104 | holding | 3104 |
| battery.bms_firmware_version | BMS firmware version | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3105 | holding | 3105 |
| battery.bms_manufacturer | BMS manufacturer | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3106 | holding | 3106 |
| battery.bms_communication_interface | BMS communication interface | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3107 | holding | 3107 |
| control.bdc_module_identifier_4 | BDC module identifier 4 | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3108 | holding | 3108 |
| control.bdc_module_identifier_3 | BDC module identifier 3 | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3109 | holding | 3109 |
| control.bdc_module_identifier_2 | BDC module identifier 2 | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3110 | holding | 3110 |
| control.bdc_module_identifier_1 | BDC module identifier 1 | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3111 | holding | 3111 |
| field.bdc_protocol_version | BDC protocol version | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3113 | holding | 3113 |
| field.bdc_certification_version | BDC certification version | cb-holding-p035-use_for_tl_x_and_tl_xh-block-04:holding:3114 | holding | 3114 |
| control.us_tou_month_groups | Us Tou Month Groups | cb-holding-p042-us_machine_type_time_set-block-05:holding:3125 | holding | 3125 |
| control.us_tou_month_groups | Us Tou Month Groups | cb-holding-p042-us_machine_type_time_set-block-05:holding:3126 | holding | 3126 |
| control.us_tou_month_groups | Us Tou Month Groups | cb-holding-p042-us_machine_type_time_set-block-05:holding:3127 | holding | 3127 |
| control.us_tou_month_groups | Us Tou Month Groups | cb-holding-p042-us_machine_type_time_set-block-05:holding:3128 | holding | 3128 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3129 | holding | 3129 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3130 | holding | 3130 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3131 | holding | 3131 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3133 | holding | 3133 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3135 | holding | 3135 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3137 | holding | 3137 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3139 | holding | 3139 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3141 | holding | 3141 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3143 | holding | 3143 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3145 | holding | 3145 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3147 | holding | 3147 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3149 | holding | 3149 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3151 | holding | 3151 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3153 | holding | 3153 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3155 | holding | 3155 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3157 | holding | 3157 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3159 | holding | 3159 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3161 | holding | 3161 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3163 | holding | 3163 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3165 | holding | 3165 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3167 | holding | 3167 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3169 | holding | 3169 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3171 | holding | 3171 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3173 | holding | 3173 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3175 | holding | 3175 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3177 | holding | 3177 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3179 | holding | 3179 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3181 | holding | 3181 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3183 | holding | 3183 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3185 | holding | 3185 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3187 | holding | 3187 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3189 | holding | 3189 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3191 | holding | 3191 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3193 | holding | 3193 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3195 | holding | 3195 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3197 | holding | 3197 |
| control.us_tou_slot_table | Us Tou Slot Table | cb-holding-p042-us_machine_type_time_set-block-05:holding:3199 | holding | 3199 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3201 | holding | 3201 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3202 | holding | 3202 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3203 | holding | 3203 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3204 | holding | 3204 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3206 | holding | 3206 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3208 | holding | 3208 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3210 | holding | 3210 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3212 | holding | 3212 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3214 | holding | 3214 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3216 | holding | 3216 |
| control.us_tou_special_day_1 | Us Tou Special Day 1 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3218 | holding | 3218 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3220 | holding | 3220 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3221 | holding | 3221 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3222 | holding | 3222 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3223 | holding | 3223 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3225 | holding | 3225 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3227 | holding | 3227 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3229 | holding | 3229 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3231 | holding | 3231 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3233 | holding | 3233 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3235 | holding | 3235 |
| control.us_tou_special_day_2 | Us Tou Special Day 2 | cb-holding-p042-us_machine_type_time_set-block-05:holding:3237 | holding | 3237 |
| control.us_tou_reserved_block | Us Tou Reserved Block | cb-holding-p042-us_machine_type_time_set-block-05:holding:3239 | holding | 3239 |
| control.bdc_slot_1_metadata | Bdc Slot 1 Metadata | cb-holding-p047-bdc_information_support_up_to_10_parallel_bdc-block-06:holding:5000 | holding | 5000 |
| inverter.status | Inverter operating status | cb-input-p047-first_group-block-07:input:0 | input | 0 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:1 | input | 1 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:2 | input | 2 |
| telemetry.pv1_dc_voltage | PV1 DC voltage | cb-input-p047-first_group-block-07:input:3 | input | 3 |
| telemetry.pv1_dc_current | PV1 DC current | cb-input-p047-first_group-block-07:input:4 | input | 4 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:5 | input | 5 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:6 | input | 6 |
| telemetry.pv2_dc_voltage | PV2 DC voltage | cb-input-p047-first_group-block-07:input:7 | input | 7 |
| telemetry.pv2_dc_current | PV2 DC current | cb-input-p047-first_group-block-07:input:8 | input | 8 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:9 | input | 9 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:10 | input | 10 |
| telemetry.pv3_dc_voltage | PV3 DC voltage | cb-input-p047-first_group-block-07:input:11 | input | 11 |
| telemetry.pv3_dc_current | PV3 DC current | cb-input-p047-first_group-block-07:input:12 | input | 12 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:13 | input | 13 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:14 | input | 14 |
| telemetry.pv4_dc_voltage | PV4 DC voltage | cb-input-p047-first_group-block-07:input:15 | input | 15 |
| telemetry.pv4_dc_current | PV4 DC current | cb-input-p047-first_group-block-07:input:16 | input | 16 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:17 | input | 17 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:18 | input | 18 |
| telemetry.pv5_dc_voltage | PV5 DC voltage | cb-input-p047-first_group-block-07:input:19 | input | 19 |
| telemetry.pv5_dc_current | PV5 DC current | cb-input-p047-first_group-block-07:input:20 | input | 20 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:21 | input | 21 |
| pv.total_power | PV total power | cb-input-p047-first_group-block-07:input:22 | input | 22 |
| telemetry.pv6_dc_voltage | PV6 DC voltage | cb-input-p047-first_group-block-07:input:23 | input | 23 |
| telemetry.pv6_dc_current | PV6 DC current | cb-input-p047-first_group-block-07:input:24 | input | 24 |
| pv.total_power | PV total power (high word) | cb-input-p047-first_group-block-07:input:25 | input | 25 |
| pv.total_power | PV total power (low word) | cb-input-p047-first_group-block-07:input:26 | input | 26 |
| telemetry.pv7_dc_voltage | PV7 DC voltage | cb-input-p047-first_group-block-07:input:27 | input | 27 |
| telemetry.pv7_dc_current | PV7 DC current | cb-input-p047-first_group-block-07:input:28 | input | 28 |
| pv.total_power | PV total power (high word) | cb-input-p047-first_group-block-07:input:29 | input | 29 |
| pv.total_power | PV total power (low word) | cb-input-p047-first_group-block-07:input:30 | input | 30 |
| telemetry.pv8_dc_voltage | PV8 DC voltage | cb-input-p047-first_group-block-07:input:31 | input | 31 |
| telemetry.pv8_dc_current | PV8 DC current | cb-input-p047-first_group-block-07:input:32 | input | 32 |
| pv.total_power | PV total power (high word) | cb-input-p047-first_group-block-07:input:33 | input | 33 |
| pv.total_power | PV total power (low word) | cb-input-p047-first_group-block-07:input:34 | input | 34 |
| telemetry.ac_output_power | AC output power (high word) | cb-input-p047-first_group-block-07:input:35 | input | 35 |
| telemetry.ac_output_power | AC output power (low word) | cb-input-p047-first_group-block-07:input:36 | input | 36 |
| grid.frequency | Grid frequency | cb-input-p047-first_group-block-07:input:37 | input | 37 |
| telemetry.ac_phase_l1_voltage | AC phase L1 voltage | cb-input-p047-first_group-block-07:input:38 | input | 38 |
| telemetry.ac_phase_l1_current | AC phase L1 current | cb-input-p047-first_group-block-07:input:39 | input | 39 |
| telemetry.ac_phase_l1_power | AC phase L1 power (high word) | cb-input-p047-first_group-block-07:input:40 | input | 40 |
| telemetry.ac_phase_l1_power | AC phase L1 power (low word) | cb-input-p047-first_group-block-07:input:41 | input | 41 |
| telemetry.ac_phase_l2_voltage | AC phase L2 voltage | cb-input-p047-first_group-block-07:input:42 | input | 42 |
| telemetry.ac_phase_l2_current | AC phase L2 current | cb-input-p047-first_group-block-07:input:43 | input | 43 |
| telemetry.ac_phase_l2_power | AC phase L2 power (high word) | cb-input-p047-first_group-block-07:input:44 | input | 44 |
| telemetry.ac_phase_l2_power | AC phase L2 power (low word) | cb-input-p047-first_group-block-07:input:45 | input | 45 |
| telemetry.ac_phase_l3_voltage | AC phase L3 voltage | cb-input-p047-first_group-block-07:input:46 | input | 46 |
| telemetry.ac_phase_l3_current | AC phase L3 current | cb-input-p047-first_group-block-07:input:47 | input | 47 |
| ac.phase.l3_power | AC phase L3 power (high word) | cb-input-p047-first_group-block-07:input:48 | input | 48 |
| ac.phase.l3_power | AC phase L3 power (low word) | cb-input-p047-first_group-block-07:input:49 | input | 49 |
| field.vac_rs | Vac_RS | cb-input-p047-first_group-block-07:input:50 | input | 50 |
| field.vac_st | Vac_ST | cb-input-p047-first_group-block-07:input:51 | input | 51 |
| field.vac_tr | Vac_TR | cb-input-p047-first_group-block-07:input:52 | input | 52 |
| telemetry.output_energy_today | Output energy today (high word) | cb-input-p047-first_group-block-07:input:53 | input | 53 |
| telemetry.output_energy_today | Output energy today (low word) | cb-input-p047-first_group-block-07:input:54 | input | 54 |
| telemetry.output_energy_total | Output energy total (high word) | cb-input-p047-first_group-block-07:input:55 | input | 55 |
| telemetry.output_energy_total | Output energy total (low word) | cb-input-p047-first_group-block-07:input:56 | input | 56 |
| inverter.runtime | Inverter runtime (high word) | cb-input-p047-first_group-block-07:input:57 | input | 57 |
| field.run_time | Inverter runtime (low word) | cb-input-p047-first_group-block-07:input:58 | input | 58 |
| telemetry.pv1_energy_today | PV1 energy today (high word) | cb-input-p047-first_group-block-07:input:59 | input | 59 |
| telemetry.pv1_energy_today | PV1 energy today (low word) | cb-input-p047-first_group-block-07:input:60 | input | 60 |
| telemetry.pv1_energy_total | PV1 energy total (high word) | cb-input-p047-first_group-block-07:input:61 | input | 61 |
| telemetry.pv1_energy_total | PV1 energy total (low word) | cb-input-p047-first_group-block-07:input:62 | input | 62 |
| telemetry.pv2_energy_today | PV2 energy today (high word) | cb-input-p047-first_group-block-07:input:63 | input | 63 |
| telemetry.pv2_energy_today | PV2 energy today (low word) | cb-input-p047-first_group-block-07:input:64 | input | 64 |
| telemetry.pv2_energy_total | PV2 energy total (high word) | cb-input-p047-first_group-block-07:input:65 | input | 65 |
| telemetry.pv2_energy_total | PV2 energy total (low word) | cb-input-p047-first_group-block-07:input:66 | input | 66 |
| telemetry.pv3_energy_today | PV3 energy today (high word) | cb-input-p047-first_group-block-07:input:67 | input | 67 |
| telemetry.pv3_energy_today | PV3 energy today (low word) | cb-input-p047-first_group-block-07:input:68 | input | 68 |
| telemetry.pv3_energy_total | PV3 energy total (high word) | cb-input-p047-first_group-block-07:input:69 | input | 69 |
| telemetry.pv3_energy_total | PV3 energy total (low word) | cb-input-p047-first_group-block-07:input:70 | input | 70 |
| telemetry.pv4_energy_today | PV4 energy today (high word) | cb-input-p047-first_group-block-07:input:71 | input | 71 |
| telemetry.pv4_energy_today | PV4 energy today (low word) | cb-input-p047-first_group-block-07:input:72 | input | 72 |
| pv.mppt4.energy_total | PV4 energy total (high word) | cb-input-p047-first_group-block-07:input:73 | input | 73 |
| pv.mppt4.energy_total | PV4 energy total (low word) | cb-input-p047-first_group-block-07:input:74 | input | 74 |
| telemetry.pv5_energy_today | PV5 energy today (high word) | cb-input-p047-first_group-block-07:input:75 | input | 75 |
| telemetry.pv5_energy_today | PV5 energy today (low word) | cb-input-p047-first_group-block-07:input:76 | input | 76 |
| telemetry.pv5_energy_total | PV5 energy total (high word) | cb-input-p047-first_group-block-07:input:77 | input | 77 |
| telemetry.pv5_energy_total | PV5 energy total (low word) | cb-input-p047-first_group-block-07:input:78 | input | 78 |
| telemetry.pv6_energy_today | PV6 energy today (high word) | cb-input-p047-first_group-block-07:input:79 | input | 79 |
| telemetry.pv6_energy_today | PV6 energy today (low word) | cb-input-p047-first_group-block-07:input:80 | input | 80 |
| telemetry.pv6_energy_total | PV6 energy total (high word) | cb-input-p047-first_group-block-07:input:81 | input | 81 |
| telemetry.pv6_energy_total | PV6 energy total (low word) | cb-input-p047-first_group-block-07:input:82 | input | 82 |
| telemetry.pv7_energy_today | PV7 energy today (high word) | cb-input-p047-first_group-block-07:input:83 | input | 83 |
| telemetry.pv7_energy_today | PV7 energy today (low word) | cb-input-p047-first_group-block-07:input:84 | input | 84 |
| telemetry.pv7_energy_total | PV7 energy total (high word) | cb-input-p047-first_group-block-07:input:85 | input | 85 |
| telemetry.pv7_energy_total | PV7 energy total (low word) | cb-input-p047-first_group-block-07:input:86 | input | 86 |
| telemetry.pv8_energy_today | PV8 energy today (high word) | cb-input-p047-first_group-block-07:input:87 | input | 87 |
| telemetry.pv8_energy_today | PV8 energy today (low word) | cb-input-p047-first_group-block-07:input:88 | input | 88 |
| telemetry.pv8_energy_total | PV8 energy total (high word) | cb-input-p047-first_group-block-07:input:89 | input | 89 |
| telemetry.pv8_energy_total | PV8 energy total (low word) | cb-input-p047-first_group-block-07:input:90 | input | 90 |
| telemetry.pv_energy_total | PV energy total (high word) | cb-input-p047-first_group-block-07:input:91 | input | 91 |
| telemetry.pv_energy_total | PV energy total (low word) | cb-input-p047-first_group-block-07:input:92 | input | 92 |
| diagnostic.inverter_temperature | Inverter temperature | cb-input-p047-first_group-block-07:input:93 | input | 93 |
| diagnostic.ipm_temperature | IPM temperature | cb-input-p047-first_group-block-07:input:94 | input | 94 |
| diagnostic.boost_temperature | Boost temperature | cb-input-p047-first_group-block-07:input:95 | input | 95 |
| field.temp4 | Temp4 | cb-input-p047-first_group-block-07:input:96 | input | 96 |
| field.uwbatvolt_dsp | uwBatVolt_DSP | cb-input-p047-first_group-block-07:input:97 | input | 97 |
| telemetry.p_bus_voltage | P-bus voltage | cb-input-p047-first_group-block-07:input:98 | input | 98 |
| telemetry.n_bus_voltage | N-bus voltage | cb-input-p047-first_group-block-07:input:99 | input | 99 |
| field.ipf | IPF | cb-input-p047-first_group-block-07:input:100 | input | 100 |
| telemetry.output_power_percentage | Output power percentage | cb-input-p047-first_group-block-07:input:101 | input | 101 |
| field.opfullwatth | OPFullwattH (high word) | cb-input-p047-first_group-block-07:input:102 | input | 102 |
| field.opfullwattl | OPFullwattH (low word) | cb-input-p047-first_group-block-07:input:103 | input | 103 |
| diagnostic.derating_mode | Derating mode | cb-input-p047-first_group-block-07:input:104 | input | 104 |
| diagnostic.fault_code | Fault code | cb-input-p047-first_group-block-07:input:105 | input | 105 |
| diagnostic.faultsubcode | FaultSubcode | cb-input-p047-first_group-block-07:input:107 | input | 107 |
| field.remotectrlen | RemoteCtrlEn | cb-input-p047-first_group-block-07:input:108 | input | 108 |
| field.remotectrlpow_er | RemoteCtrlPow er | cb-input-p047-first_group-block-07:input:109 | input | 109 |
| inverter.warning_flags_high | Inverter warning bitfield high word | cb-input-p047-first_group-block-07:input:110 | input | 110 |
| inverter.warning_subcode | Inverter warning subcode | cb-input-p047-first_group-block-07:input:111 | input | 111 |
| diagnostic.warnmaincode | WarnMaincode | cb-input-p047-first_group-block-07:input:112 | input | 112 |
| telemetry.real_power_percent | real Power Percent | cb-input-p047-first_group-block-07:input:113 | input | 113 |
| field.inv_start_delay_time | inv start delay time | cb-input-p047-first_group-block-07:input:114 | input | 114 |
| diagnostic.inverter_all_fault_code | Inverter aggregate fault code | cb-input-p047-first_group-block-07:input:115 | input | 115 |
| telemetry.ac_charge_power_h | AC charge Power_H (high word) | cb-input-p047-first_group-block-07:input:116 | input | 116 |
| telemetry.ac_charge_power_l | AC charge Power_H (low word) | cb-input-p047-first_group-block-07:input:117 | input | 117 |
| field.priority | Priority | cb-input-p047-first_group-block-07:input:118 | input | 118 |
| battery.type | Battery type | cb-input-p047-first_group-block-07:input:119 | input | 119 |
| field.autoproofreadc_md | AutoProofreadC MD | cb-input-p047-first_group-block-07:input:120 | input | 120 |
| telemetry.pidpv1_voltage | PIDPV1+Voltage | cb-input-p051-second_group-block-08:input:125 | input | 125 |
| telemetry.pidpv1_current | PIDPV1+Current | cb-input-p051-second_group-block-08:input:126 | input | 126 |
| telemetry.pidpv2_voltage | PIDPV2+Voltage | cb-input-p051-second_group-block-08:input:127 | input | 127 |
| telemetry.pidpv2_current | PIDPV2+Current | cb-input-p051-second_group-block-08:input:128 | input | 128 |
| telemetry.pidpv3_voltage | PIDPV3+Voltage | cb-input-p051-second_group-block-08:input:129 | input | 129 |
| telemetry.pidpv3_current | PIDPV3+Current | cb-input-p051-second_group-block-08:input:130 | input | 130 |
| telemetry.pidpv4_voltage | PIDPV4+Voltage | cb-input-p051-second_group-block-08:input:131 | input | 131 |
| telemetry.pidpv4_current | PIDPV4+Current | cb-input-p051-second_group-block-08:input:132 | input | 132 |
| telemetry.pidpv5_voltage | PIDPV5+Voltage | cb-input-p051-second_group-block-08:input:133 | input | 133 |
| telemetry.pidpv5_current | PIDPV5+Current | cb-input-p051-second_group-block-08:input:134 | input | 134 |
| telemetry.pidpv6_voltage | PIDPV6+Voltage | cb-input-p051-second_group-block-08:input:135 | input | 135 |
| telemetry.pidpv6_current | PIDPV6+Current | cb-input-p051-second_group-block-08:input:136 | input | 136 |
| telemetry.pidpv7_voltage | PIDPV7+Voltage | cb-input-p051-second_group-block-08:input:137 | input | 137 |
| telemetry.pidpv7_current | PIDPV7+Current | cb-input-p051-second_group-block-08:input:138 | input | 138 |
| telemetry.pidpv8_voltage | PIDPV8+Voltage | cb-input-p051-second_group-block-08:input:139 | input | 139 |
| telemetry.pidpv8_current | PIDPV8+Current | cb-input-p051-second_group-block-08:input:140 | input | 140 |
| control.pidstatus | PIDStatus | cb-input-p051-second_group-block-08:input:141 | input | 141 |
| field.v_string1 | V_String1 | cb-input-p051-second_group-block-08:input:142 | input | 142 |
| field.curr_string1 | Curr_String1 | cb-input-p051-second_group-block-08:input:143 | input | 143 |
| field.v_string2 | V_String2 | cb-input-p051-second_group-block-08:input:144 | input | 144 |
| field.curr_string2 | Curr_String2 | cb-input-p051-second_group-block-08:input:145 | input | 145 |
| field.v_string3 | V_String3 | cb-input-p051-second_group-block-08:input:146 | input | 146 |
| field.curr_string3 | Curr_String3 | cb-input-p051-second_group-block-08:input:147 | input | 147 |
| field.v_string4 | V_String4 | cb-input-p051-second_group-block-08:input:148 | input | 148 |
| field.curr_string4 | Curr_String4 | cb-input-p051-second_group-block-08:input:149 | input | 149 |
| field.v_string5 | V_String5 | cb-input-p051-second_group-block-08:input:150 | input | 150 |
| field.curr_string5 | Curr_String5 | cb-input-p051-second_group-block-08:input:151 | input | 151 |
| field.v_string6 | V_String6 | cb-input-p051-second_group-block-08:input:152 | input | 152 |
| field.curr_string6 | Curr_String6 | cb-input-p051-second_group-block-08:input:153 | input | 153 |
| field.v_string7 | V_String7 | cb-input-p051-second_group-block-08:input:154 | input | 154 |
| field.curr_string7 | Curr_String7 | cb-input-p051-second_group-block-08:input:155 | input | 155 |
| field.v_string8 | V_String8 | cb-input-p051-second_group-block-08:input:156 | input | 156 |
| field.curr_string8 | Curr_String8 | cb-input-p051-second_group-block-08:input:157 | input | 157 |
| field.v_string9 | V_String9 | cb-input-p051-second_group-block-08:input:158 | input | 158 |
| field.curr_string9 | Curr_String9 | cb-input-p051-second_group-block-08:input:159 | input | 159 |
| field.v_string10 | V_String10 | cb-input-p051-second_group-block-08:input:160 | input | 160 |
| field.curr_string10 | Curr_String10 | cb-input-p051-second_group-block-08:input:161 | input | 161 |
| field.v_string11 | V_String11 | cb-input-p051-second_group-block-08:input:162 | input | 162 |
| field.curr_string11 | Curr_String11 | cb-input-p051-second_group-block-08:input:163 | input | 163 |
| field.v_string12 | V_String12 | cb-input-p051-second_group-block-08:input:164 | input | 164 |
| field.curr_string12 | Curr_String12 | cb-input-p051-second_group-block-08:input:165 | input | 165 |
| field.v_string13 | V_String13 | cb-input-p051-second_group-block-08:input:166 | input | 166 |
| field.curr_string13 | Curr_String13 | cb-input-p051-second_group-block-08:input:167 | input | 167 |
| field.v_string14 | V_String14 | cb-input-p051-second_group-block-08:input:168 | input | 168 |
| field.curr_string14 | Curr_String14 | cb-input-p051-second_group-block-08:input:169 | input | 169 |
| field.v_string15 | V_String15 | cb-input-p051-second_group-block-08:input:170 | input | 170 |
| field.curr_string15 | Curr_String15 | cb-input-p051-second_group-block-08:input:171 | input | 171 |
| field.v_string16 | V_String16 | cb-input-p051-second_group-block-08:input:172 | input | 172 |
| field.curr_string16 | Curr_String16 | cb-input-p051-second_group-block-08:input:173 | input | 173 |
| field.strunmatch | StrUnmatch | cb-input-p051-second_group-block-08:input:174 | input | 174 |
| telemetry.strcurrentunblan_ce | StrCurrentUnblan ce | cb-input-p051-second_group-block-08:input:175 | input | 175 |
| field.strdisconnect | StrDisconnect | cb-input-p051-second_group-block-08:input:176 | input | 176 |
| diagnostic.pidfaultcode | PIDFaultCode | cb-input-p051-second_group-block-08:input:177 | input | 177 |
| field.stringprompt | StringPrompt | cb-input-p051-second_group-block-08:input:178 | input | 178 |
| diagnostic.pvwarningvalue | PVWarningValue | cb-input-p051-second_group-block-08:input:179 | input | 179 |
| diagnostic.dsp075_warning_value | DSP075 Warning Value | cb-input-p051-second_group-block-08:input:180 | input | 180 |
| diagnostic.dsp075_fault_value | DSP075 Fault Value | cb-input-p051-second_group-block-08:input:181 | input | 181 |
| field.dsp067_debug_data1 | DSP067 Debug Data1 | cb-input-p051-second_group-block-08:input:182 | input | 182 |
| field.dsp067_debug_data2 | DSP067 Debug Data2 | cb-input-p051-second_group-block-08:input:183 | input | 183 |
| field.dsp067_debug_data3 | DSP067 Debug Data3 | cb-input-p051-second_group-block-08:input:184 | input | 184 |
| field.dsp067_debug_data4 | DSP067 Debug Data4 | cb-input-p051-second_group-block-08:input:185 | input | 185 |
| field.dsp067_debug_data5 | DSP067 Debug Data5 | cb-input-p051-second_group-block-08:input:186 | input | 186 |
| field.dsp067_debug_data6 | DSP067 Debug Data6 | cb-input-p051-second_group-block-08:input:187 | input | 187 |
| field.dsp067_debug_data7 | DSP067 Debug Data7 | cb-input-p051-second_group-block-08:input:188 | input | 188 |
| field.dsp067_debug_data8 | DSP067 Debug Data8 | cb-input-p051-second_group-block-08:input:189 | input | 189 |
| field.dsp075_debug_data1 | DSP075 Debug Data1 | cb-input-p051-second_group-block-08:input:190 | input | 190 |
| field.dsp075_debug_data2 | DSP075 Debug Data2 | cb-input-p051-second_group-block-08:input:191 | input | 191 |
| field.dsp075_debug_data3 | DSP075 Debug Data3 | cb-input-p051-second_group-block-08:input:192 | input | 192 |
| field.dsp075_debug_data4 | DSP075 Debug Data4 | cb-input-p051-second_group-block-08:input:193 | input | 193 |
| field.dsp075_debug_data55 | DSP075 Debug Data55 | cb-input-p051-second_group-block-08:input:194 | input | 194 |
| field.dsp075_debug_data6 | DSP075 Debug Data6 | cb-input-p051-second_group-block-08:input:195 | input | 195 |
| field.dsp075_debug_data7 | DSP075 Debug Data7 | cb-input-p051-second_group-block-08:input:196 | input | 196 |
| field.dsp075_debug_data8 | DSP075 Debug Data8 | cb-input-p051-second_group-block-08:input:197 | input | 197 |
| field.busbagingtestok_flag | bUSBAgingTestOk Flag | cb-input-p051-second_group-block-08:input:198 | input | 198 |
| field.bflasheraseaging_okflag | bFlashEraseAging OkFlag | cb-input-p051-second_group-block-08:input:199 | input | 199 |
| field.pviso | PVISO | cb-input-p051-second_group-block-08:input:200 | input | 200 |
| field.r_dci | R_DCI | cb-input-p051-second_group-block-08:input:201 | input | 201 |
| field.s_dci | S_DCI | cb-input-p051-second_group-block-08:input:202 | input | 202 |
| field.t_dci | T_DCI | cb-input-p051-second_group-block-08:input:203 | input | 203 |
| field.pid_bus | PID_Bus | cb-input-p051-second_group-block-08:input:204 | input | 204 |
| field.gfci | GFCI | cb-input-p051-second_group-block-08:input:205 | input | 205 |
| control.svg_apf_status_svgapfeq_ualratio | SVG/APF Status+SVGAPFEq ualRatio | cb-input-p051-second_group-block-08:input:206 | input | 206 |
| field.ct_i_r | CT_I_R | cb-input-p051-second_group-block-08:input:207 | input | 207 |
| field.ct_i_s | CT_I_S | cb-input-p051-second_group-block-08:input:208 | input | 208 |
| field.ct_i_t | CT_I_T | cb-input-p051-second_group-block-08:input:209 | input | 209 |
| field.ct_q_rh | CT_Q_RH (high word) | cb-input-p051-second_group-block-08:input:210 | input | 210 |
| field.ct_q_rl | CT_Q_RH (low word) | cb-input-p051-second_group-block-08:input:211 | input | 211 |
| field.ct_q_sh | CT_Q_SH (high word) | cb-input-p051-second_group-block-08:input:212 | input | 212 |
| field.ct_q_sl | CT_Q_SH (low word) | cb-input-p051-second_group-block-08:input:213 | input | 213 |
| field.ct_q_th | CT_Q_TH (high word) | cb-input-p051-second_group-block-08:input:214 | input | 214 |
| field.ct_q_tl | CT_Q_TH (low word) | cb-input-p051-second_group-block-08:input:215 | input | 215 |
| field.cthar_i_r | CTHAR_I_R | cb-input-p051-second_group-block-08:input:216 | input | 216 |
| field.cthar_i_s | CTHAR_I_S | cb-input-p051-second_group-block-08:input:217 | input | 217 |
| field.cthar_i_t | CTHAR_I_T | cb-input-p051-second_group-block-08:input:218 | input | 218 |
| field.comp_q_rh | COMP_Q_RH (high word) | cb-input-p051-second_group-block-08:input:219 | input | 219 |
| field.comp_q_rl | COMP_Q_RH (low word) | cb-input-p051-second_group-block-08:input:220 | input | 220 |
| field.comp_q_sh | COMP_Q_SH (high word) | cb-input-p051-second_group-block-08:input:221 | input | 221 |
| field.comp_q_sl | COMP_Q_SH (low word) | cb-input-p051-second_group-block-08:input:222 | input | 222 |
| field.comp_q_th | COMP_Q_TH (high word) | cb-input-p051-second_group-block-08:input:223 | input | 223 |
| field.comp_q_tl | COMP_Q_TH (low word) | cb-input-p051-second_group-block-08:input:224 | input | 224 |
| field.comphar_i_r | COMPHAR_I_R | cb-input-p051-second_group-block-08:input:225 | input | 225 |
| field.comphar_i_s | COMPHAR_I_S | cb-input-p051-second_group-block-08:input:226 | input | 226 |
| field.comphar_i_t | COMPHAR_I_T | cb-input-p051-second_group-block-08:input:227 | input | 227 |
| field.brs232agingtest_okflag | bRS232AgingTest OkFlag | cb-input-p051-second_group-block-08:input:228 | input | 228 |
| diagnostic.bfanfaultbit | bFanFaultBit | cb-input-p051-second_group-block-08:input:229 | input | 229 |
| field.sach | SacH (high word) | cb-input-p051-second_group-block-08:input:230 | input | 230 |
| field.sacl | SacH (low word) | cb-input-p051-second_group-block-08:input:231 | input | 231 |
| telemetry.reactpowerh | ReActPowerH (high word) | cb-input-p051-second_group-block-08:input:232 | input | 232 |
| telemetry.reactpowerl | ReActPowerH (low word) | cb-input-p051-second_group-block-08:input:233 | input | 233 |
| telemetry.output_reactive_power | Output reactive power (high word) | cb-input-p051-second_group-block-08:input:234 | input | 234 |
| telemetry.output_reactive_power | Output reactive power (low word) | cb-input-p051-second_group-block-08:input:235 | input | 235 |
| telemetry.reactive_energy_total | Reactive energy total (high word) | cb-input-p051-second_group-block-08:input:236 | input | 236 |
| telemetry.reactive_energy_total | Reactive energy total (low word) | cb-input-p051-second_group-block-08:input:237 | input | 237 |
| diagnostic.bafcistatus | bAfciStatus | cb-input-p051-second_group-block-08:input:238 | input | 238 |
| field.uwpresentfftvalu_e_channel_a | uwPresentFFTValu e[CHANNEL_A] | cb-input-p051-second_group-block-08:input:239 | input | 239 |
| field.uwpresentfftvalu_e_channel_b | uwPresentFFTValu e[CHANNEL_B] | cb-input-p051-second_group-block-08:input:240 | input | 240 |
| field.dsp067_debug_data1 | DSP067 Debug Data1 | cb-input-p051-second_group-block-08:input:241 | input | 241 |
| field.dsp067_debug_data2 | DSP067 Debug Data2 | cb-input-p051-second_group-block-08:input:242 | input | 242 |
| field.dsp067_debug | DSP067 Debug | cb-input-p051-second_group-block-08:input:243 | input | 243 |
| field.dsp067_debug_data4 | DSP067 Debug Data4 | cb-input-p051-second_group-block-08:input:244 | input | 244 |
| field.dsp067_debug_data5 | DSP067 Debug Data5 | cb-input-p051-second_group-block-08:input:245 | input | 245 |
| field.dsp067_debug_data6 | DSP067 Debug Data6 | cb-input-p051-second_group-block-08:input:246 | input | 246 |
| field.dsp067_debug_data7 | DSP067 Debug Data7 | cb-input-p051-second_group-block-08:input:247 | input | 247 |
| field.dsp067_debug_data8 | DSP067 Debug Data8 | cb-input-p051-second_group-block-08:input:248 | input | 248 |
| field.vpv9 | Vpv9 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:875 | input | 875 |
| field.pv9curr | PV9Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:876 | input | 876 |
| field.ppv9h | Ppv9H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:877 | input | 877 |
| field.ppv9l | Ppv9H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:878 | input | 878 |
| field.vpv10 | Vpv10 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:879 | input | 879 |
| field.pv10curr | PV10Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:880 | input | 880 |
| field.ppv10h | Ppv10H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:881 | input | 881 |
| field.ppv10l | Ppv10H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:882 | input | 882 |
| field.vpv11 | Vpv11 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:883 | input | 883 |
| field.pv11curr | PV11Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:884 | input | 884 |
| field.ppv11h | Ppv11H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:885 | input | 885 |
| field.ppv11l | Ppv11H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:886 | input | 886 |
| field.vpv12 | Vpv12 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:887 | input | 887 |
| field.pv12curr | PV12Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:888 | input | 888 |
| field.ppv12h | Ppv12H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:889 | input | 889 |
| field.ppv12l | Ppv12H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:890 | input | 890 |
| field.vpv13 | Vpv13 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:891 | input | 891 |
| field.pv13curr | PV13Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:892 | input | 892 |
| field.ppv13h | Ppv13H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:893 | input | 893 |
| field.ppv13l | Ppv13H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:894 | input | 894 |
| field.vpv14 | Vpv14 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:895 | input | 895 |
| field.pv14curr | PV14Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:896 | input | 896 |
| field.ppv14h | Ppv14H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:897 | input | 897 |
| field.ppv14l | Ppv14H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:898 | input | 898 |
| field.vpv15 | Vpv15 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:899 | input | 899 |
| field.pv15curr | PV15Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:900 | input | 900 |
| field.ppv15h | Ppv15H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:901 | input | 901 |
| field.ppv15l | Ppv15H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:902 | input | 902 |
| field.vpv16 | Vpv16 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:903 | input | 903 |
| field.pv16curr | PV16Curr | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:904 | input | 904 |
| field.ppv16h | Ppv16H (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:905 | input | 905 |
| field.ppv16l | Ppv16H (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:906 | input | 906 |
| field.epv9_todayh | Epv9_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:907 | input | 907 |
| field.epv9_todayl | Epv9_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:908 | input | 908 |
| field.epv9_totalh | Epv9_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:909 | input | 909 |
| field.epv9_totall | Epv9_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:910 | input | 910 |
| field.epv10_todayh | Epv10_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:911 | input | 911 |
| field.epv10_todayl | Epv10_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:912 | input | 912 |
| field.epv10_totalh | Epv10_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:913 | input | 913 |
| field.epv10_totall | Epv10_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:914 | input | 914 |
| field.epv11_todayh | Epv11_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:915 | input | 915 |
| field.epv11_todayl | Epv11_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:916 | input | 916 |
| field.epv11_totalh | Epv11_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:917 | input | 917 |
| field.epv11_totall | Epv11_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:918 | input | 918 |
| field.epv12_todayh | Epv12_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:919 | input | 919 |
| field.epv12_todayl | Epv12_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:920 | input | 920 |
| field.epv12_totalh | Epv12_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:921 | input | 921 |
| field.epv12_totall | Epv12_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:922 | input | 922 |
| field.epv13_todayh | Epv13_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:923 | input | 923 |
| field.epv13_todayl | Epv13_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:924 | input | 924 |
| field.epv13_totalh | Epv13_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:925 | input | 925 |
| field.epv13_totall | Epv13_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:926 | input | 926 |
| field.epv14_todayh | Epv14_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:927 | input | 927 |
| field.epv14_todayl | Epv14_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:928 | input | 928 |
| field.epv14_totalh | Epv14_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:929 | input | 929 |
| field.epv14_totall | Epv14_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:930 | input | 930 |
| field.epv15_todayh | Epv15_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:931 | input | 931 |
| field.epv15_todayl | Epv15_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:932 | input | 932 |
| field.epv15_totalh | Epv15_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:933 | input | 933 |
| field.epv15_totall | Epv15_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:934 | input | 934 |
| field.epv16_todayh | Epv16_todayH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:935 | input | 935 |
| field.epv16_todayl | Epv16_todayH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:936 | input | 936 |
| field.epv16_totalh | Epv16_totalH (high word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:937 | input | 937 |
| field.epv16_totall | Epv16_totalH (low word) | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:938 | input | 938 |
| telemetry.pidpv9_voltage | PIDPV9+Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:939 | input | 939 |
| telemetry.pidpv9_current | PIDPV9+Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:940 | input | 940 |
| telemetry.pid_pv10_voltage | PID PV10+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:941 | input | 941 |
| telemetry.pid_pv10_current | PID PV10+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:942 | input | 942 |
| telemetry.pid_pv11_voltage | PID PV11+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:943 | input | 943 |
| telemetry.pid_pv11_current | PID PV11+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:944 | input | 944 |
| telemetry.pid_pv12_voltage | PID PV12+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:945 | input | 945 |
| telemetry.pid_pv12_current | PID PV12+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:946 | input | 946 |
| telemetry.pid_pv13_voltage | PID PV13+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:947 | input | 947 |
| telemetry.pid_pv13_current | PID PV13+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:948 | input | 948 |
| telemetry.pid_pv14_voltage | PID PV14+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:949 | input | 949 |
| telemetry.pid_pv14_current | PID PV14+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:950 | input | 950 |
| telemetry.pid_pv15_voltage | PID PV15+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:951 | input | 951 |
| telemetry.pid_pv15_current | PID PV15+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:952 | input | 952 |
| telemetry.pid_pv16_voltage | PID PV16+ Voltage | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:953 | input | 953 |
| telemetry.pid_pv16_current | PID PV16+ Current | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:954 | input | 954 |
| field.v_string17 | V_String17 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:955 | input | 955 |
| field.curr_string17 | Curr_String17 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:956 | input | 956 |
| field.v_string18 | V_String18 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:957 | input | 957 |
| field.curr_string18 | Curr_String18 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:958 | input | 958 |
| field.v_string19 | V_String19 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:959 | input | 959 |
| field.curr_string19 | Curr_String19 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:960 | input | 960 |
| field.v_string20 | V_String20 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:961 | input | 961 |
| field.curr_string20 | Curr_String20 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:962 | input | 962 |
| field.v_string21 | V_String21 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:963 | input | 963 |
| field.curr_string21 | Curr_String21 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:964 | input | 964 |
| field.v_string22 | V_String22 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:965 | input | 965 |
| field.curr_string22 | Curr_String22 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:966 | input | 966 |
| field.v_string23 | V_String23 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:967 | input | 967 |
| field.curr_string23 | Curr_String23 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:968 | input | 968 |
| field.v_string24 | V_String24 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:969 | input | 969 |
| field.curr_string24 | Curr_String24 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:970 | input | 970 |
| field.v_string25 | V_String25 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:971 | input | 971 |
| field.curr_string25 | Curr_String25 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:972 | input | 972 |
| field.v_string26 | V_String26 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:973 | input | 973 |
| field.curr_string26 | Curr_String26 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:974 | input | 974 |
| field.v_string27 | V_String27 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:975 | input | 975 |
| field.curr_string27 | Curr_String27 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:976 | input | 976 |
| field.v_string28 | V_String28 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:977 | input | 977 |
| field.curr_string28 | Curr_String28 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:978 | input | 978 |
| field.v_string29 | V_String29 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:979 | input | 979 |
| field.curr_string29 | Curr_String29 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:980 | input | 980 |
| field.v_string30 | V_String30 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:981 | input | 981 |
| field.curr_string30 | Curr_String30 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:982 | input | 982 |
| field.v_string31 | V_String31 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:983 | input | 983 |
| field.curr_string31 | Curr_String31 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:984 | input | 984 |
| field.v_string32 | V_String32 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:985 | input | 985 |
| field.curr_string32 | Curr_String32 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:986 | input | 986 |
| field.strunmatch2 | StrUnmatch2 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:987 | input | 987 |
| telemetry.strcurrentunblan_ce2 | StrCurrentUnblan ce2 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:988 | input | 988 |
| field.strdisconnect2 | StrDisconnect2 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:989 | input | 989 |
| diagnostic.pvwarningvalue | PVWarningValue | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:990 | input | 990 |
| field.strwaringvalue1 | StrWaringvalue1 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:991 | input | 991 |
| field.strwaringvalue2 | StrWaringvalue2 | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:992 | input | 992 |
| field.systemcmd | SystemCmd | cb-input-p056-the_eighth_group_for_pv9_pv16_information-block-09:input:999 | input | 999 |
| control.uwsysworkmode | uwSysWorkMode | cb-input-p059-ninth_group_for_storage_power-block-10:input:1000 | input | 1000 |
| diagnostic.systemfaultword0 | Systemfaultword0 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1001 | input | 1001 |
| diagnostic.systemfaultword1 | Systemfaultword1 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1002 | input | 1002 |
| diagnostic.systemfaultword2 | Systemfaultword2 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1003 | input | 1003 |
| diagnostic.systemfaultword3 | Systemfaultword3 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1004 | input | 1004 |
| diagnostic.systemfaultword4 | Systemfaultword4 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1005 | input | 1005 |
| diagnostic.systemfaultword5 | Systemfaultword5 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1006 | input | 1006 |
| diagnostic.systemfaultword6 | Systemfaultword6 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1007 | input | 1007 |
| diagnostic.systemfaultword7 | Systemfaultword7 | cb-input-p059-ninth_group_for_storage_power-block-10:input:1008 | input | 1008 |
| battery.discharge_power | Battery discharge power (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1009 | input | 1009 |
| field.pdischarge1l | Battery discharge power (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1010 | input | 1010 |
| battery.charge_power | Battery charge power (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1011 | input | 1011 |
| field.pcharge1l | Battery charge power (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1012 | input | 1012 |
| field.vbat | Vbat | cb-input-p059-ninth_group_for_storage_power-block-10:input:1013 | input | 1013 |
| battery.soc | Battery state of charge | cb-input-p059-ninth_group_for_storage_power-block-10:input:1014 | input | 1014 |
| field.pactouserr_h | PactouserR H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1015 | input | 1015 |
| field.pactouserr_l | PactouserR H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1016 | input | 1016 |
| field.pactousers_h | PactouserS H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1017 | input | 1017 |
| field.pactousers_l | PactouserS H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1018 | input | 1018 |
| field.pactousert_h | PactouserT H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1019 | input | 1019 |
| field.pactousert_l | PactouserT H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1020 | input | 1020 |
| field.pactousertotalh | PactouserTotalH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1021 | input | 1021 |
| field.pactousertotall | PactouserTotalH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1022 | input | 1022 |
| field.pactogridr_h | PactogridR H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1023 | input | 1023 |
| field.pactogridr_l | PactogridR H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1024 | input | 1024 |
| field.pactogrids_h | PactogridS H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1025 | input | 1025 |
| field.pactogrids_l | PactogridS H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1026 | input | 1026 |
| field.pactogridth | PactogridTH | cb-input-p059-ninth_group_for_storage_power-block-10:input:1027 | input | 1027 |
| field.pactogridtl | PactogridTL | cb-input-p059-ninth_group_for_storage_power-block-10:input:1028 | input | 1028 |
| field.pac_to_grid_total | pac_to_grid_total | cb-input-p059-ninth_group_for_storage_power-block-10:input:1029 | input | 1029 |
| field.pactogridtotall | PactogridtotalL | cb-input-p059-ninth_group_for_storage_power-block-10:input:1030 | input | 1030 |
| field.plocalloadr_h | PLocalLoadR H | cb-input-p059-ninth_group_for_storage_power-block-10:input:1031 | input | 1031 |
| field.plocalloadr_l | PLocalLoadR L | cb-input-p059-ninth_group_for_storage_power-block-10:input:1032 | input | 1032 |
| field.plocalloads_h | PLocalLoadS H | cb-input-p059-ninth_group_for_storage_power-block-10:input:1033 | input | 1033 |
| field.plocalloads_l | PLocalLoadS L | cb-input-p059-ninth_group_for_storage_power-block-10:input:1034 | input | 1034 |
| field.plocalloadt_h | PLocalLoadT H | cb-input-p059-ninth_group_for_storage_power-block-10:input:1035 | input | 1035 |
| field.plocalloadt_l | PLocalLoadT L | cb-input-p059-ninth_group_for_storage_power-block-10:input:1036 | input | 1036 |
| field.plocalloadtotalh | PLocalLoadtotalH | cb-input-p059-ninth_group_for_storage_power-block-10:input:1037 | input | 1037 |
| field.plocalloadtotall | PLocalLoadtotalL | cb-input-p059-ninth_group_for_storage_power-block-10:input:1038 | input | 1038 |
| diagnostic.ip2mtemperature | IP2MTemperature | cb-input-p059-ninth_group_for_storage_power-block-10:input:1039 | input | 1039 |
| diagnostic.b2attery_temperature | B2attery Temperature | cb-input-p059-ninth_group_for_storage_power-block-10:input:1040 | input | 1040 |
| diagnostic.spdspstatus | SPDSPStatus | cb-input-p059-ninth_group_for_storage_power-block-10:input:1041 | input | 1041 |
| field.spbusvolt | SPBusVolt | cb-input-p059-ninth_group_for_storage_power-block-10:input:1042 | input | 1042 |
| field.etouser_todayh | Etouser_todayH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1044 | input | 1044 |
| control.etouser_todayl | Etouser_todayH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1045 | input | 1045 |
| field.etouser_totalh | Etouser_totalH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1046 | input | 1046 |
| field.etouser_totall | Etouser_totalH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1047 | input | 1047 |
| field.etogrid_todayh | Etogrid_todayH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1048 | input | 1048 |
| control.etogrid_todayl | Etogrid_todayH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1049 | input | 1049 |
| field.etogrid_totalh | Etogrid_totalH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1050 | input | 1050 |
| field.etogrid_totall | Etogrid_totalH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1051 | input | 1051 |
| field.edischarge1_toda_yh | Edischarge1_toda yH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1052 | input | 1052 |
| field.edischarge1_toda_yl | Edischarge1_toda yH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1053 | input | 1053 |
| field.edischarge1_total_h | Edischarge1_total H (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1054 | input | 1054 |
| control.edischarge1_total_l | Edischarge1_total H (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1055 | input | 1055 |
| field.echarge1_todayh | Echarge1_todayH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1056 | input | 1056 |
| field.echarge1_today_l | Echarge1_todayH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1057 | input | 1057 |
| field.echarge1_totalh | Echarge1_totalH (high word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1058 | input | 1058 |
| field.echarge1_totall | Echarge1_totalH (low word) | cb-input-p059-ninth_group_for_storage_power-block-10:input:1059 | input | 1059 |
| battery.bms_maxcurr | BMS_MaxCurr | cb-input-p062-bms_infomation-block-11:input:1090 | input | 1090 |
| battery.bms_gaugerm | BMS_GaugeRM | cb-input-p062-bms_infomation-block-11:input:1091 | input | 1091 |
| battery.bms_gaugefcc | BMS_GaugeFCC | cb-input-p062-bms_infomation-block-11:input:1092 | input | 1092 |
| battery.bms_fw | BMS_FW | cb-input-p062-bms_infomation-block-11:input:1093 | input | 1093 |
| battery.bms_deltavolt | BMS_DeltaVolt | cb-input-p062-bms_infomation-block-11:input:1094 | input | 1094 |
| battery.bms_cyclecnt | BMS_CycleCnt | cb-input-p062-bms_infomation-block-11:input:1095 | input | 1095 |
| battery.bms_soh | BMS_SOH | cb-input-p062-bms_infomation-block-11:input:1096 | input | 1096 |
| battery.bms_constantv_olt | BMS_ConstantV olt | cb-input-p062-bms_infomation-block-11:input:1097 | input | 1097 |
| diagnostic.bms_warninfoo_ld | BMS_WarnInfoO ld | cb-input-p062-bms_infomation-block-11:input:1098 | input | 1098 |
| diagnostic.bms_warninfo | BMS_WarnInfo | cb-input-p062-bms_infomation-block-11:input:1099 | input | 1099 |
| battery.bms_gaugeiccu_rr | BMS_GaugeICCu rr | cb-input-p062-bms_infomation-block-11:input:1100 | input | 1100 |
| battery.bms_mcuversi_on | BMS_MCUVersi on | cb-input-p062-bms_infomation-block-11:input:1101 | input | 1101 |
| battery.bms_gaugevers_ion | BMS_GaugeVers ion | cb-input-p062-bms_infomation-block-11:input:1102 | input | 1102 |
| battery.bms_wgaugefr_version_l | BMS_wGaugeFR Version_L | cb-input-p062-bms_infomation-block-11:input:1103 | input | 1103 |
| battery.bms_wgaugefr_version_h | BMS_wGaugeFR Version_H | cb-input-p062-bms_infomation-block-11:input:1104 | input | 1104 |
| battery.bms_bmsinfo | BMS_BMSInfo | cb-input-p062-bms_infomation-block-11:input:1105 | input | 1105 |
| battery.bms_packinfo | BMS_PackInfo | cb-input-p062-bms_infomation-block-11:input:1106 | input | 1106 |
| battery.bms_usingcap | BMS_UsingCap | cb-input-p062-bms_infomation-block-11:input:1107 | input | 1107 |
| battery.uwmaxcellvolt | uwMaxCellVolt | cb-input-p062-bms_infomation-block-11:input:1108 | input | 1108 |
| battery.uwmincellvolt | uwMinCellVolt | cb-input-p062-bms_infomation-block-11:input:1109 | input | 1109 |
| field.bmodulenum | bModuleNum | cb-input-p062-bms_infomation-block-11:input:1110 | input | 1110 |
| field.numberofbatteries | Numberofbatteries | cb-input-p062-bms_infomation-block-11:input:1111 | input | 1111 |
| battery.uwmaxvoltcelln_o | uwMaxVoltCellN o | cb-input-p062-bms_infomation-block-11:input:1112 | input | 1112 |
| battery.uwminvoltcelln_o | uwMinVoltCellN o | cb-input-p062-bms_infomation-block-11:input:1113 | input | 1113 |
| field.uwmaxtemprce_ll_10t | uwMaxTemprCe ll_10T | cb-input-p062-bms_infomation-block-11:input:1114 | input | 1114 |
| field.uwmintemprcel_l_10t | uwMinTemprCel l_10T | cb-input-p062-bms_infomation-block-11:input:1115 | input | 1115 |
| field.uwmaxtemprce_llno | uwMaxTemprCe llNo | cb-input-p062-bms_infomation-block-11:input:1116 | input | 1116 |
| field.uwmintemprcel | uwMinTemprCel | cb-input-p062-bms_infomation-block-11:input:1117 | input | 1117 |
| field.protectpackid | ProtectpackID | cb-input-p062-bms_infomation-block-11:input:1118 | input | 1118 |
| battery.maxsoc | MaxSOC | cb-input-p062-bms_infomation-block-11:input:1119 | input | 1119 |
| battery.minsoc | MinSOC | cb-input-p062-bms_infomation-block-11:input:1120 | input | 1120 |
| battery.bms_error2 | BMS_Error2 | cb-input-p062-bms_infomation-block-11:input:1121 | input | 1121 |
| battery.bms_error3 | BMS_Error3 | cb-input-p062-bms_infomation-block-11:input:1122 | input | 1122 |
| diagnostic.bms_warninfo2 | BMS_WarnInfo2 | cb-input-p062-bms_infomation-block-11:input:1123 | input | 1123 |
| control.accharge_energytodayh | ACCharge EnergyTodayH | cb-input-p062-bms_infomation-block-11:input:1124 | input | 1124 |
| field.epsfac | EpsFac | cb-input-p062-ups_information_offline-block-12:input:1067 | input | 1067 |
| field.epsvac1 | EpsVac1 | cb-input-p062-ups_information_offline-block-12:input:1068 | input | 1068 |
| field.epsiac1 | EpsIac1 | cb-input-p062-ups_information_offline-block-12:input:1069 | input | 1069 |
| field.epspac1 | EpsPac1 | cb-input-p062-ups_information_offline-block-12:input:1070 | input | 1070 |
| field.epspac1 | EpsPac1 | cb-input-p062-ups_information_offline-block-12:input:1071 | input | 1071 |
| field.epsvac2 | EpsVac2 | cb-input-p062-ups_information_offline-block-12:input:1072 | input | 1072 |
| field.epsiac2 | EpsIac2 | cb-input-p062-ups_information_offline-block-12:input:1073 | input | 1073 |
| field.epspac2 | EpsPac2 | cb-input-p062-ups_information_offline-block-12:input:1074 | input | 1074 |
| field.epspac2 | EpsPac2 | cb-input-p062-ups_information_offline-block-12:input:1075 | input | 1075 |
| field.epsvac3 | EpsVac3 | cb-input-p062-ups_information_offline-block-12:input:1076 | input | 1076 |
| field.epsiac3 | EpsIac3 | cb-input-p062-ups_information_offline-block-12:input:1077 | input | 1077 |
| field.epspac3 | EpsPac3 | cb-input-p062-ups_information_offline-block-12:input:1078 | input | 1078 |
| field.epspac3 | EpsPac3 | cb-input-p062-ups_information_offline-block-12:input:1079 | input | 1079 |
| field.epsloadpercent | EpsLoadPercent | cb-input-p062-ups_information_offline-block-12:input:1080 | input | 1080 |
| field.epspf | EpsPF | cb-input-p062-ups_information_offline-block-12:input:1081 | input | 1081 |
| control.accharge_energytodayl | ACCharge EnergyTodayH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1125 | input | 1125 |
| telemetry.a1ccharge_energytotalh | A1CCharge EnergyTotalH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1126 | input | 1126 |
| telemetry.accharge_energytotall | ACCharge EnergyTotalL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1127 | input | 1127 |
| control.ac_charge_power_h | AC Charge Power H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1128 | input | 1128 |
| control.ac_charge_powerl | AC Charge Power H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1129 | input | 1129 |
| control.70_inv_power_adjust | 70% INV Power adjust | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1130 | input | 1130 |
| telemetry.extra_ac_power_to_grid_h | Extra AC Power to grid_H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1131 | input | 1131 |
| telemetry.extra_ac_power_to_grid_l | Extra AC Power to grid_H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1132 | input | 1132 |
| field.eextra_todayh | Eextra_todayH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1133 | input | 1133 |
| field.eextra_todayl | Eextra_todayH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1134 | input | 1134 |
| field.eextra_totalh | Eextra_totalH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1135 | input | 1135 |
| field.eextra_totall | Eextra_totalH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1136 | input | 1136 |
| field.esystem_today_h | Esystem_today H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1137 | input | 1137 |
| field.esystem_today_l | Esystem_today H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1138 | input | 1138 |
| field.esystem_totalh | Esystem_totalH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1139 | input | 1139 |
| field.esystem_totall | Esystem_totalH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1140 | input | 1140 |
| field.eself_todayh | Eself_todayH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1141 | input | 1141 |
| field.eself_todayl | Eself_todayH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1142 | input | 1142 |
| field.eself_totalh | Eself_totalH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1143 | input | 1143 |
| field.eself_totall | Eself_totalH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1144 | input | 1144 |
| field.psystemh | PSystemH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1145 | input | 1145 |
| field.psysteml | PSystemH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1146 | input | 1146 |
| field.pselfh | PSelfH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1147 | input | 1147 |
| field.pselfl | PSelfH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1148 | input | 1148 |
| field.epvall_todayh | EPVAll_TodayH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1149 | input | 1149 |
| field.epvall_todayl | EPVAll_TodayH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1150 | input | 1150 |
| field.acdischarge_packsn | AcDischarge PackSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1151 | input | 1151 |
| telemetry.accdischarge_power_h | Accdischarge power_H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1152 | input | 1152 |
| telemetry.accdischarge_power_l | Accdischarge power_H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1153 | input | 1153 |
| field.acccharge_packsn | AccCharge PackSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1154 | input | 1154 |
| telemetry.acccharge_power_h | AccCharge power_H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1155 | input | 1155 |
| telemetry.acccharge_power_l | AccCharge power_H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1156 | input | 1156 |
| diagnostic.firstbattfaultsn | FirstBattFaultSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1157 | input | 1157 |
| diagnostic.second_battfaultsn | Second BattFaultSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1158 | input | 1158 |
| diagnostic.third_battfaultsn | Third BattFaultSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1159 | input | 1159 |
| diagnostic.fourth_battfaultsn | Fourth BattFaultSn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1160 | input | 1160 |
| diagnostic.batteryhistory_faultcode1 | Batteryhistory faultcode1 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1161 | input | 1161 |
| diagnostic.batteryhistory_faultcode2 | Batteryhistory faultcode2 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1162 | input | 1162 |
| diagnostic.batteryhistory_faultcode3 | Batteryhistory faultcode3 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1163 | input | 1163 |
| diagnostic.batteryhistory_faultcode4 | Batteryhistory faultcode4 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1164 | input | 1164 |
| diagnostic.batteryhistory_faultcode5 | Batteryhistory faultcode5 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1165 | input | 1165 |
| diagnostic.batteryhistory_faultcode6 | Batteryhistory faultcode6 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1166 | input | 1166 |
| diagnostic.batteryhistory_faultcode7 | Batteryhistory faultcode7 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1167 | input | 1167 |
| diagnostic.batteryhistory_faultcode8 | Batteryhistory faultcode8 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1168 | input | 1168 |
| battery.number_of_battery_codes | Number of battery codes | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1169 | input | 1169 |
| telemetry.newepowercalc_flag | NewEPowerCalc Flag | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1199 | input | 1199 |
| battery.maxcellvolt | MaxCellVolt | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1200 | input | 1200 |
| battery.mincellvolt | MinCellVolt | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1201 | input | 1201 |
| field.modulenum | ModuleNum | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1202 | input | 1202 |
| battery.totalcellnum | TotalCellNum | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1203 | input | 1203 |
| battery.maxvoltcellno | MaxVoltCellNo | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1204 | input | 1204 |
| battery.minvoltcellno | MinVoltCellNo | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1205 | input | 1205 |
| battery.maxtemprcell_10t | MaxTemprCell_ 10T | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1206 | input | 1206 |
| battery.mintemprcell_1_0t | MinTemprCell_1 0T | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1207 | input | 1207 |
| battery.maxtemprcelln_o | MaxTemprCellN o | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1208 | input | 1208 |
| battery.mintemprcelln_o | MinTemprCellN o | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1209 | input | 1209 |
| field.protectpackid | ProtectPackID | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1210 | input | 1210 |
| battery.maxsoc | MaxSOC | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1211 | input | 1211 |
| battery.minsoc | MinSOC | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1212 | input | 1212 |
| field.batprotect1add | BatProtect1Add | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1213 | input | 1213 |
| field.batprotect2add | BatProtect2Add | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1214 | input | 1214 |
| diagnostic.batwarn1add | BatWarn1Add | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1215 | input | 1215 |
| battery.bms_highestsof_tversion | BMS_HighestSof tVersion | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1216 | input | 1216 |
| battery.bms_hardware_version | BMS_Hardware Version | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1217 | input | 1217 |
| battery.bms_requestty_pe | BMS_RequestTy pe | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1218 | input | 1218 |
| field.bkeyagingtesto_kflag | bKeyAgingTestO kFlag | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1248 | input | 1248 |
| field.unknown | / | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:1249 | input | 1249 |
| diagnostic.inverterstatus | InverterStatus | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2000 | input | 2000 |
| field.pach | PacH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2035 | input | 2035 |
| field.pacl | PacL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2036 | input | 2036 |
| field.fac | Fac | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2037 | input | 2037 |
| field.vac1 | Vac1 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2038 | input | 2038 |
| field.iac1 | Iac1 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2039 | input | 2039 |
| field.pac1h | Pac1H | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2040 | input | 2040 |
| field.pac1l | Pac1L | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2041 | input | 2041 |
| field.eactodayh | EactodayH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2053 | input | 2053 |
| field.eactodayl | EactodayL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2054 | input | 2054 |
| field.eactotalh | EactotalH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2055 | input | 2055 |
| field.eactotall | EactotalH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2056 | input | 2056 |
| field.timetotalh | TimetotalH (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2057 | input | 2057 |
| field.timetotall | TimetotalH (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2058 | input | 2058 |
| field.temp1 | Temp1 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2093 | input | 2093 |
| field.temp2 | Temp2 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2094 | input | 2094 |
| field.temp3 | Temp3 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2095 | input | 2095 |
| field.temp4 | Temp4 | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2096 | input | 2096 |
| field.uwbatvolt_dsp | uwBatVolt_DSP | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2097 | input | 2097 |
| telemetry.pbusvoltage | PBusVoltage | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2098 | input | 2098 |
| telemetry.nbusvoltage | NBusVoltage | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2099 | input | 2099 |
| field.remotectrlen | RemoteCtrlEn | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2100 | input | 2100 |
| field.remotectrlpow_er | RemoteCtrlPow er | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2101 | input | 2101 |
| telemetry.extra_ac_power_to_grid_h | Extra AC Power to grid_H | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2102 | input | 2102 |
| telemetry.extra_ac_power_to_grid_l | Extra AC Power to grid_L | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2103 | input | 2103 |
| field.eextra_todayh | Eextra_todayH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2104 | input | 2104 |
| field.eextra_todayl | Eextra_todayL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2105 | input | 2105 |
| field.eextra_totalh | Eextra_totalH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2106 | input | 2106 |
| field.eextra_totall | Eextra_totalL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2107 | input | 2107 |
| field.esystem_today_h | Esystem_today H | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2108 | input | 2108 |
| field.esystem_today_l | Esystem_ today L | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2109 | input | 2109 |
| field.esystem_totalh | Esystem_totalH | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2110 | input | 2110 |
| field.esystem_totall | Esystem_totalL | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2111 | input | 2111 |
| field.eacharge_today_h | EACharge_Today _H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2112 | input | 2112 |
| field.eacharge_today_l | EACharge_Today _H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2113 | input | 2113 |
| field.eacharge_total_h | EACharge_Total _H (high word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2114 | input | 2114 |
| field.eacharge_total_l | EACharge_Total _H (low word) | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2115 | input | 2115 |
| telemetry.ac_charge_power_h | AC charge Power_H | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2116 | input | 2116 |
| telemetry.ac_charge_power_l | AC charge Power_L | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2117 | input | 2117 |
| field.priority | Priority | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2118 | input | 2118 |
| battery.type | Battery type | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2119 | input | 2119 |
| field.autoproofreadc_md | AutoProofreadC MD | cb-input-p064-ninth_group_reserved_for_storage_power-block-13:input:2120 | input | 2120 |
| inverter.status | Inverter operating status | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3000 | input | 3000 |
| pv.total_power | PV total power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3001 | input | 3001 |
| telemetry.pv_input_power | PV total power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3002 | input | 3002 |
| telemetry.pv1_voltage | PV1 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3003 | input | 3003 |
| telemetry.pv1_current | PV1 current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3004 | input | 3004 |
| telemetry.pv1_power | PV1 power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3005 | input | 3005 |
| telemetry.pv1_dc_power | PV1 power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3006 | input | 3006 |
| telemetry.pv2_voltage | PV2 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3007 | input | 3007 |
| telemetry.pv2_current | PV2 current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3008 | input | 3008 |
| telemetry.pv2_power | PV2 power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3009 | input | 3009 |
| telemetry.pv2_dc_power | PV2 power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3010 | input | 3010 |
| telemetry.pv3_dc_voltage | PV3 DC voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3011 | input | 3011 |
| telemetry.pv3_dc_current | PV3 DC current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3012 | input | 3012 |
| telemetry.pv3_dc_power | PV3 DC power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3013 | input | 3013 |
| telemetry.pv3_dc_power | PV3 DC power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3014 | input | 3014 |
| telemetry.pv4_dc_voltage | PV4 DC voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3015 | input | 3015 |
| telemetry.pv4_dc_current | PV4 DC current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3016 | input | 3016 |
| telemetry.pv4_dc_power | PV4 DC power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3017 | input | 3017 |
| telemetry.pv4_dc_power | PV4 DC power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3018 | input | 3018 |
| telemetry.system_output_power | System output power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3019 | input | 3019 |
| telemetry.system_output_power | System output power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3020 | input | 3020 |
| telemetry.output_reactive_power | Output reactive power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3021 | input | 3021 |
| telemetry.output_reactive_power | Output reactive power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3022 | input | 3022 |
| telemetry.ac_output_power | AC output power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3023 | input | 3023 |
| telemetry.ac_output_power | AC output power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3024 | input | 3024 |
| grid.frequency | Grid frequency | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3025 | input | 3025 |
| telemetry.ac_phase_l1_voltage | AC phase L1 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3026 | input | 3026 |
| telemetry.ac_phase_l1_current | AC phase L1 current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3027 | input | 3027 |
| telemetry.ac_phase_l1_power | AC phase L1 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3028 | input | 3028 |
| telemetry.ac_phase_l1_power | AC phase L1 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3029 | input | 3029 |
| telemetry.ac_phase_l2_voltage | AC phase L2 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3030 | input | 3030 |
| telemetry.ac_phase_l2_current | AC phase L2 current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3031 | input | 3031 |
| telemetry.ac_phase_l2_power | AC phase L2 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3032 | input | 3032 |
| telemetry.ac_phase_l2_power | AC phase L2 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3033 | input | 3033 |
| telemetry.ac_phase_l3_voltage | AC phase L3 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3034 | input | 3034 |
| telemetry.ac_phase_l3_current | AC phase L3 current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3035 | input | 3035 |
| ac.phase.l3_power | AC phase L3 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3036 | input | 3036 |
| ac.phase.l3_power | AC phase L3 power | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3037 | input | 3037 |
| telemetry.rs_line_voltage | RS line voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3038 | input | 3038 |
| telemetry.st_line_voltage | ST line voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3039 | input | 3039 |
| telemetry.tr_line_voltage | TR line voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3040 | input | 3040 |
| grid.import_power | Grid import power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3041 | input | 3041 |
| telemetry.load_supply_power | Grid import power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3042 | input | 3042 |
| grid.export_power | Grid export power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3043 | input | 3043 |
| grid.export_power | Grid export power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3044 | input | 3044 |
| load.house_power | House load power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3045 | input | 3045 |
| telemetry.home_load_power | House load power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3046 | input | 3046 |
| inverter.runtime | Inverter runtime | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3047 | input | 3047 |
| field.inverter_runtime | Inverter runtime | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3048 | input | 3048 |
| telemetry.ac_energy_today | AC energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3049 | input | 3049 |
| telemetry.output_energy_today | Output energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3050 | input | 3050 |
| telemetry.output_energy_total | Output energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3051 | input | 3051 |
| telemetry.output_energy_total | Output energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3052 | input | 3052 |
| telemetry.pv_energy_total | PV energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3053 | input | 3053 |
| telemetry.pv_energy_total | PV energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3054 | input | 3054 |
| telemetry.pv1_energy_today | PV1 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3055 | input | 3055 |
| telemetry.pv1_energy_today | PV1 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3056 | input | 3056 |
| telemetry.pv1_energy_total | PV1 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3057 | input | 3057 |
| telemetry.pv1_energy_total | PV1 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3058 | input | 3058 |
| telemetry.pv2_energy_today | PV2 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3059 | input | 3059 |
| telemetry.pv2_energy_today | PV2 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3060 | input | 3060 |
| telemetry.pv2_energy_total | PV2 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3061 | input | 3061 |
| telemetry.pv2_energy_total | PV2 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3062 | input | 3062 |
| telemetry.pv3_energy_today | PV3 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3063 | input | 3063 |
| telemetry.pv3_energy_today | PV3 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3064 | input | 3064 |
| telemetry.pv3_energy_total | PV3 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3065 | input | 3065 |
| telemetry.pv3_energy_total | PV3 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3066 | input | 3066 |
| telemetry.load_energy_today | Load energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3067 | input | 3067 |
| telemetry.load_energy_today | Load energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3068 | input | 3068 |
| telemetry.load_energy_total | Load energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3069 | input | 3069 |
| telemetry.load_energy_total | Load energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3070 | input | 3070 |
| grid.export_energy_today | Grid export energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3071 | input | 3071 |
| grid.export_energy_today | Grid export energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3072 | input | 3072 |
| grid.export_energy_total | Grid export energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3073 | input | 3073 |
| grid.export_energy_total | Grid export energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3074 | input | 3074 |
| telemetry.user_load_energy_today | User load energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3075 | input | 3075 |
| telemetry.user_load_energy_today | User load energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3076 | input | 3076 |
| telemetry.user_load_energy_total | User load energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3077 | input | 3077 |
| telemetry.user_load_energy_total | User load energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3078 | input | 3078 |
| telemetry.pv4_energy_today | PV4 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3079 | input | 3079 |
| telemetry.pv4_energy_today | PV4 energy today | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3080 | input | 3080 |
| pv.mppt4.energy_total | PV4 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3081 | input | 3081 |
| pv.mppt4.energy_total | PV4 energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3082 | input | 3082 |
| telemetry.pv_energy_today | PV energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3083 | input | 3083 |
| telemetry.pv_energy_today | PV energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3084 | input | 3084 |
| diagnostic.derating_mode | Derating mode | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3086 | input | 3086 |
| field.pv_insulation_resistance | PV insulation resistance | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3087 | input | 3087 |
| telemetry.residual_current_r | Residual current R | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3088 | input | 3088 |
| telemetry.residual_current_s | Residual current S | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3089 | input | 3089 |
| telemetry.residual_current_t | Residual current T | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3090 | input | 3090 |
| telemetry.gfci_current | GFCI current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3091 | input | 3091 |
| telemetry.total_bus_voltage | Total bus voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3092 | input | 3092 |
| diagnostic.inverter_temperature | Inverter temperature | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3093 | input | 3093 |
| diagnostic.ipm_temperature | IPM temperature | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3094 | input | 3094 |
| diagnostic.boost_temperature | Boost temperature | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3095 | input | 3095 |
| field.temp4 | Temp4 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3096 | input | 3096 |
| diagnostic.communication_board_temperature | Communication board temperature | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3097 | input | 3097 |
| telemetry.p_bus_voltage | P-bus voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3098 | input | 3098 |
| telemetry.n_bus_voltage | N-bus voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3099 | input | 3099 |
| telemetry.inverter_output_power_factor | Inverter output power factor | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3100 | input | 3100 |
| telemetry.output_power_percentage | Output power percentage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3101 | input | 3101 |
| telemetry.output_max_power_limit | Output max power limit (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3102 | input | 3102 |
| telemetry.output_max_power_limit | Output max power limit (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3103 | input | 3103 |
| field.standby_flags | Standby flags | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3104 | input | 3104 |
| diagnostic.fault_code | Fault code | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3105 | input | 3105 |
| diagnostic.warning_main_code | Warning main code | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3106 | input | 3106 |
| diagnostic.fault_subcode | Fault subcode | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3107 | input | 3107 |
| diagnostic.warning_subcode | Warning subcode | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3108 | input | 3108 |
| inverter.warning_flags | Inverter warning bitfield | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3110 | input | 3110 |
| inverter.present_fft_value_channel_a | Present FFT value (vendor channel A) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3111 | input | 3111 |
| diagnostic.afci_status | AFCI status | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3112 | input | 3112 |
| field.afci_strength_channel_a | AFCI strength (channel A) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3113 | input | 3113 |
| field.afci_self_check_channel_a | AFCI self-check (channel A) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3114 | input | 3114 |
| field.inverter_start_delay | Inverter start delay | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3115 | input | 3115 |
| field.bdc_connect_state | BDC connect state | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3118 | input | 3118 |
| field.dry_contact_state | Dry contact state | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3119 | input | 3119 |
| telemetry.self_use_power | Self-use power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3121 | input | 3121 |
| telemetry.self_use_power | Self-use power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3122 | input | 3122 |
| telemetry.system_energy_today | System energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3123 | input | 3123 |
| telemetry.system_energy_today | System energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3124 | input | 3124 |
| battery.discharge_energy_today | Battery discharge energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3125 | input | 3125 |
| battery.discharge_energy_today | Battery discharge energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3126 | input | 3126 |
| battery.discharge_energy_total | Battery discharge energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3127 | input | 3127 |
| battery.discharge_energy_total | Battery discharge energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3128 | input | 3128 |
| battery.charge_energy_today | Battery charge energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3129 | input | 3129 |
| battery.charge_energy_today | Battery charge energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3130 | input | 3130 |
| battery.charge_energy_total | Battery charge energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3131 | input | 3131 |
| battery.charge_energy_total | Battery charge energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3132 | input | 3132 |
| battery.ac_charge_energy_today | AC charge energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3133 | input | 3133 |
| battery.ac_charge_energy_today | AC charge energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3134 | input | 3134 |
| battery.ac_charge_energy_total | AC charge energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3135 | input | 3135 |
| battery.ac_charge_energy_total | AC charge energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3136 | input | 3136 |
| telemetry.system_energy_total | System energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3137 | input | 3137 |
| telemetry.system_energy_total | System energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3138 | input | 3138 |
| telemetry.self_use_energy_today | Self-use energy today (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3139 | input | 3139 |
| telemetry.self_use_energy_today | Self-use energy today (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3140 | input | 3140 |
| telemetry.self_use_energy_total | Self-use energy total (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3141 | input | 3141 |
| telemetry.self_use_energy_total | Self-use energy total (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3142 | input | 3142 |
| field.priority_mode | Priority mode | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3144 | input | 3144 |
| telemetry.eps_frequency | EPS frequency | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3145 | input | 3145 |
| telemetry.eps_phase_r_voltage | EPS phase R voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3146 | input | 3146 |
| telemetry.eps_phase_r_current | EPS phase R current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3147 | input | 3147 |
| telemetry.eps_phase_r_apparent_power | EPS phase R apparent power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3148 | input | 3148 |
| telemetry.eps_phase_r_apparent_power | EPS phase R apparent power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3149 | input | 3149 |
| telemetry.eps_phase_s_voltage | EPS phase S voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3150 | input | 3150 |
| telemetry.eps_phase_s_current | EPS phase S current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3151 | input | 3151 |
| telemetry.eps_phase_s_apparent_power | EPS phase S apparent power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3152 | input | 3152 |
| telemetry.eps_phase_s_apparent_power | EPS phase S apparent power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3153 | input | 3153 |
| telemetry.eps_phase_t_voltage | EPS phase T voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3154 | input | 3154 |
| telemetry.eps_phase_t_current | EPS phase T current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3155 | input | 3155 |
| ac.phase.l3_power | AC phase L3 power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3156 | input | 3156 |
| ac.phase.l3_power | AC phase L3 power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3157 | input | 3157 |
| telemetry.eps_total_apparent_power | EPS total apparent power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3158 | input | 3158 |
| telemetry.eps_total_apparent_power | EPS total apparent power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3159 | input | 3159 |
| field.eps_load_percentage | EPS load percentage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3160 | input | 3160 |
| telemetry.bdc_power_factor | BDC power factor | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3161 | input | 3161 |
| telemetry.bdc_dc_voltage | BDC DC voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3162 | input | 3162 |
| bdc.data_separation | BDC data-separation flag | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3164 | input | 3164 |
| bdc.derating_mode | BDC derating mode | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3165 | input | 3165 |
| bdc.system_mode_status | BDC system mode and status | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3166 | input | 3166 |
| bdc.fault_code | BDC fault code | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3167 | input | 3167 |
| bdc.warning_code | BDC warning code | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3168 | input | 3168 |
| battery.voltage | Battery voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3169 | input | 3169 |
| battery.current | Battery current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3170 | input | 3170 |
| battery.soc | Battery state of charge | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3171 | input | 3171 |
| telemetry.vbus1_voltage | VBUS1 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3172 | input | 3172 |
| telemetry.vbus2_voltage | VBUS2 voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3173 | input | 3173 |
| telemetry.buck_boost_current | Buck/boost current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3174 | input | 3174 |
| telemetry.llc_stage_current | LLC stage current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3175 | input | 3175 |
| diagnostic.battery_temperature_a | Battery temperature A | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3176 | input | 3176 |
| diagnostic.battery_temperature_b | Battery temperature B | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3177 | input | 3177 |
| battery.discharge_power | Battery discharge power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3178 | input | 3178 |
| battery.discharge_power | Battery discharge power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3179 | input | 3179 |
| battery.charge_power | Battery charge power (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3180 | input | 3180 |
| battery.charge_power | Battery charge power (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3181 | input | 3181 |
| telemetry.bdc_discharge_energy_total | BDC discharge energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3182 | input | 3182 |
| telemetry.bdc_discharge_energy_total | BDC discharge energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3183 | input | 3183 |
| telemetry.bdc_charge_energy_total | BDC charge energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3184 | input | 3184 |
| telemetry.bdc_charge_energy_total | BDC charge energy total | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3185 | input | 3185 |
| field.bdc_flag_word | BDC flag word | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3187 | input | 3187 |
| telemetry.vbus2_low_voltage | VBUS2 low voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3188 | input | 3188 |
| battery.bms_max_cell_index | BMS max cell index | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3189 | input | 3189 |
| battery.bms_min_cell_index | BMS min cell index | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3190 | input | 3190 |
| diagnostic.bms_average_temperature_channel_a | BMS average temperature (vendor channel A) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3191 | input | 3191 |
| diagnostic.bms_max_cell_temperature_a | BMS max cell temperature A | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3192 | input | 3192 |
| diagnostic.bms_average_temperature_b | BMS average temperature B | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3193 | input | 3193 |
| diagnostic.bms_max_cell_temperature_channel_b | BMS maximum cell temperature (vendor channel B) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3194 | input | 3194 |
| diagnostic.bms_average_temperature_channel_c | BMS average temperature (vendor channel C) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3195 | input | 3195 |
| battery.bms_max_soc | BMS maximum SOC | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3196 | input | 3196 |
| battery.bms_min_soc | BMS minimum SOC | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3197 | input | 3197 |
| battery.parallel_battery_count | Parallel battery count | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3198 | input | 3198 |
| control.bms_derate_reason | BMS derate reason | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3199 | input | 3199 |
| battery.bms_full_charge_capacity | BMS gauge full-charge capacity | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3200 | input | 3200 |
| battery.bms_remaining_capacity | BMS gauge remaining capacity | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3201 | input | 3201 |
| battery.bms_protect_flags_1 | BMS protect flags 1 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3202 | input | 3202 |
| diagnostic.bms_warning_flags_1 | BMS warning flags 1 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3203 | input | 3203 |
| diagnostic.bms_fault_flags_1 | BMS fault flags 1 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3204 | input | 3204 |
| diagnostic.bms_fault_flags_2 | BMS fault flags 2 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3205 | input | 3205 |
| diagnostic.battery_insulation_status | Battery insulation status | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3210 | input | 3210 |
| battery.request_flags | Battery request flags | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3211 | input | 3211 |
| diagnostic.bms_status | BMS status | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3212 | input | 3212 |
| battery.bms_protect_flags_2 | BMS protect flags 2 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3213 | input | 3213 |
| diagnostic.bms_warning_flags_2 | BMS warning flags 2 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3214 | input | 3214 |
| battery.soc | Battery state of charge | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3215 | input | 3215 |
| battery.voltage | Battery voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3216 | input | 3216 |
| battery.current | Battery current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3217 | input | 3217 |
| diagnostic.bms_max_cell_temperature | BMS max cell temperature | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3218 | input | 3218 |
| battery.bms_max_charge_current | BMS max charge current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3219 | input | 3219 |
| battery.bms_max_discharge_current | BMS max discharge current | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3220 | input | 3220 |
| battery.bms_cycle_count | BMS cycle count | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3221 | input | 3221 |
| battery.bms_soh | BMS state of health | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3222 | input | 3222 |
| battery.bms_charge_voltage_limit | BMS charge voltage limit | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3223 | input | 3223 |
| battery.bms_discharge_voltage_limit | BMS discharge voltage limit | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3224 | input | 3224 |
| diagnostic.bms_warning_flags_3 | BMS warning flags 3 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3225 | input | 3225 |
| battery.bms_protect_flags_3 | BMS protect flags 3 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3226 | input | 3226 |
| battery.bms_max_cell_voltage | BMS maximum cell voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3230 | input | 3230 |
| battery.bms_min_cell_voltage | BMS minimum cell voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3231 | input | 3231 |
| battery.load_voltage | Battery load voltage | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3232 | input | 3232 |
| field.debug_data_1 | Debug data 1 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3234 | input | 3234 |
| field.debug_data_2 | Debug data 2 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3235 | input | 3235 |
| field.debug_data_3 | Debug data 3 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3236 | input | 3236 |
| field.debug_data_4 | Debug data 4 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3237 | input | 3237 |
| field.debug_data_5 | Debug data 5 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3238 | input | 3238 |
| field.debug_data_6 | Debug data 6 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3239 | input | 3239 |
| field.debug_data_7 | Debug data 7 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3240 | input | 3240 |
| field.debug_data_8 | Debug data 8 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3241 | input | 3241 |
| field.debug_data_9 | Debug data 9 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3242 | input | 3242 |
| field.debug_data_10 | Debug data 10 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3243 | input | 3243 |
| field.debug_data_11 | Debug data 11 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3244 | input | 3244 |
| field.debug_data_12 | Debug data 12 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3245 | input | 3245 |
| field.debug_data_13 | Debug data 13 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3246 | input | 3246 |
| field.debug_data_14 | Debug data 14 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3247 | input | 3247 |
| field.debug_data_15 | Debug data 15 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3248 | input | 3248 |
| field.debug_data_16 | Debug data 16 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3249 | input | 3249 |
| field.pex1h | Pex1H (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3250 | input | 3250 |
| field.pex1l | Pex1H (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3251 | input | 3251 |
| field.pex2h | Pex2H (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3252 | input | 3252 |
| field.pex2l | Pex2H (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3253 | input | 3253 |
| field.eex1todayh | Eex1TodayH (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3254 | input | 3254 |
| field.eex1todayl | Eex1TodayH (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3255 | input | 3255 |
| field.eex2todayh | Eex2TodayH (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3256 | input | 3256 |
| field.eex2todayl | Eex2TodayH (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3257 | input | 3257 |
| field.eex1totalh | Eex1TotalH (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3258 | input | 3258 |
| field.eex1totall | Eex1TotalH (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3259 | input | 3259 |
| field.eex2totalh | Eex2TotalH (high word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3260 | input | 3260 |
| field.eex2totall | Eex2TotalH (low word) | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3261 | input | 3261 |
| field.uwbatno | uwBatNo | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3262 | input | 3262 |
| field.batserialnum1 | BatSerialNum1 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3263 | input | 3263 |
| field.batserialnum2 | BatSerialNum2 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3264 | input | 3264 |
| field.batserialnum3 | BatSerialNum3 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3265 | input | 3265 |
| field.batserialnum4 | BatSerialNum4 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3266 | input | 3266 |
| field.batserialnum5 | BatSerialNum5 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3267 | input | 3267 |
| field.batserialnum6 | BatSerialNum6 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3268 | input | 3268 |
| field.batserialnum7 | BatSerialNum7 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3269 | input | 3269 |
| field.batserialnum8 | BatSerialNum8 | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3270 | input | 3270 |
| field.reserve | Reserve | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3271 | input | 3271 |
| field.clear_current_day_data_flag | Clear current-day data flag | cb-input-p070-use_for_tl_x_and_tl_xh-block-14:input:3280 | input | 3280 |
