# `cb-holding-p009-first_group-block-01`

**holding FC03 0–124**

Vendor heading: `First group`

| Register | Address | End | Semantic key | Name | Access | Validation |
| --- | --- | --- | --- | --- | --- | --- |
| cb-holding-p009-first_group-block-01:holding:0 | 0 |  | control.inverter_enable_flags | Inverter enable flags | read_write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:1 | 1 |  | control.safety_function_enable_flags | Safety function enable flags | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:2 | 2 |  | control.persist_power_factor_commands | Persist power-factor commands | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:3 | 3 |  | control.active_power_limit_setpoint | Active power limit setpoint | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:4 | 4 |  | control.reactive_power_limit_setpoint | Reactive power limit setpoint | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:5 | 5 |  | control.power_factor_target | Power factor target | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:6 | 6 |  | control.rated_apparent_power | Rated apparent power (high word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:7 | 7 |  | control.rated_apparent_power | Rated apparent power (low word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:8 | 8 |  | telemetry.nominal_pv_voltage | Nominal PV voltage | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:9 | 9 |  | field.firmware | Firmware (high word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:10 | 10 |  | field.firmware | Firmware (middle word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:11 | 11 |  | field.firmware | Firmware (low word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:12 | 12 |  | field.firmware | Firmware (high word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:13 | 13 |  | field.firmware | Firmware (middle word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:14 | 14 |  | field.firmware | Firmware (low word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:15 | 15 |  | control.lcd_language_selection | LCD language selection | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:16 | 16 |  | control.country_profile_configured | Country profile configured | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:17 | 17 |  | control.pv_start_voltage_threshold | PV start voltage threshold | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:18 | 18 |  | control.start_up_delay | Start-up delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:19 | 19 |  | control.restart_delay | Restart delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:20 | 20 |  | control.active_power_ramp_rate_startup | Active power ramp rate (startup) | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:21 | 21 |  | control.active_power_ramp_rate_restart | Active power ramp rate (restart) | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:22 | 22 |  | control.modbus_rtu_baud_rate | Modbus RTU baud rate | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:23 | 23 |  | field.inverter_serial_number | Inverter serial number | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:24 | 24 |  | field.serial_number | Serial Number | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:25 | 25 |  | field.serial_number | Serial Number | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:26 | 26 |  | field.serial_number | Serial Number | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:27 | 27 |  | field.serial_number | Serial Number | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:28 | 28 |  | field.inverter_model | Inverter Model (high word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:29 | 29 |  | field.inverter_model | Inverter Model (low word) | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:30 | 30 |  | control.modbus_slave_address | Modbus slave address | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:31 | 31 |  | control.firmware_update_trigger | Firmware update trigger | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:32 | 32 |  | control.reset_user_configuration | Reset user configuration | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:33 | 33 |  | control.factory_reset | Factory reset | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:34 | 34 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:35 | 35 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:36 | 36 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:37 | 37 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:38 | 38 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:39 | 39 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:40 | 40 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:41 | 41 |  | field.manufacturer_information_string | Manufacturer information string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:42 | 42 |  | control.g100_failsafe_enable | G100 failsafe enable | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:43 | 43 |  | field.device_type_code | Device type code | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:44 | 44 |  | field.trackers_and_phases | Trackers and phases | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:45 | 45 |  | control.system_clock_year | System clock year | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:46 | 46 |  | control.system_clock_month | System clock month | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:47 | 47 |  | control.system_clock_day | System clock day | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:48 | 48 |  | control.system_clock_hour | System clock hour | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:49 | 49 |  | control.system_clock_minute | System clock minute | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:50 | 50 |  | control.system_clock_second | System clock second | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:51 | 51 |  | control.system_clock_weekday | System clock weekday | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:52 | 52 |  | control.stage_1_undervoltage_limit | Stage 1 undervoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:53 | 53 |  | control.stage_1_overvoltage_limit | Stage 1 overvoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:54 | 54 |  | control.stage_1_underfrequency_limit | Stage 1 underfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:55 | 55 |  | control.stage_1_overfrequency_limit | Stage 1 overfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:56 | 56 |  | control.stage_2_undervoltage_limit | Stage 2 undervoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:57 | 57 |  | control.stage_2_overvoltage_limit | Stage 2 overvoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:58 | 58 |  | control.stage_2_underfrequency_limit | Stage 2 underfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:59 | 59 |  | control.stage_2_overfrequency_limit | Stage 2 overfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:60 | 60 |  | control.stage_3_undervoltage_limit | Stage 3 undervoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:61 | 61 |  | control.stage_3_overvoltage_limit | Stage 3 overvoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:62 | 62 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:63 | 63 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:64 | 64 |  | control.reconnect_undervoltage_limit | Reconnect undervoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:65 | 65 |  | control.reconnect_overvoltage_limit | Reconnect overvoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:66 | 66 |  | control.reconnect_underfrequency_limit | Reconnect underfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:67 | 67 |  | control.reconnect_overfrequency_limit | Reconnect overfrequency limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:68 | 68 |  | control.stage_1_undervoltage_trip_delay | Stage 1 undervoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:69 | 69 |  | control.stage_1_overvoltage_trip_delay | Stage 1 overvoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:70 | 70 |  | control.stage_2_undervoltage_trip_delay | Stage 2 undervoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:71 | 71 |  | control.stage_2_overvoltage_trip_delay | Stage 2 overvoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:72 | 72 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:73 | 73 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:74 | 74 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:75 | 75 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:76 | 76 |  | control.stage_3_undervoltage_trip_delay | Stage 3 undervoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:77 | 77 |  | control.stage_3_overvoltage_trip_delay | Stage 3 overvoltage trip delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:78 | 78 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:79 | 79 |  | grid.frequency | Grid frequency | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:80 | 80 |  | control.ten_minute_overvoltage_limit | Ten-minute overvoltage limit | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:81 | 81 |  | control.pv_input_high_voltage_fault | PV input high-voltage fault | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:82 | 82 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:83 | 83 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:84 | 84 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:85 | 85 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:86 | 86 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:87 | 87 |  | field.controller_firmware_build_string | Controller firmware build string | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:88 | 88 |  | field.modbus_version | Modbus version | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:89 | 89 |  | control.power_factor_control_mode | Power-factor control mode | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:90 | 90 |  | control.gprs_modem_ip_status_flags | GPRS modem IP/status flags | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:91 | 91 |  | control.frequency_derating_start | Frequency derating start | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:92 | 92 |  | control.frequency_derating_slope | Frequency derating slope | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:93 | 93 |  | control.cei_0_21_q_v_point_v1s | CEI 0-21 Q(V) point V1S | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:94 | 94 |  | control.cei_0_21_q_v_point_v2s | CEI 0-21 Q(V) point V2S | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:95 | 95 |  | control.cei_0_21_q_v_point_v1l | CEI 0-21 Q(V) point V1L | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:96 | 96 |  | control.cei_0_21_q_v_point_v2l | CEI 0-21 Q(V) point V2L | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:97 | 97 |  | control.q_v_lock_in_active_power | Q(V) lock-in active power | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:98 | 98 |  | control.q_v_lock_out_active_power | Q(V) lock-out active power | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:99 | 99 |  | control.power_factor_curve_lock_in_voltage | Power-factor curve lock-in voltage | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:100 | 100 |  | control.power_factor_curve_lock_out_voltage | Power-factor curve lock-out voltage | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:101 | 101 |  | control.power_factor_adjust_value_1 | Power-factor adjust value 1 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:102 | 102 |  | control.power_factor_adjust_value_2 | Power-factor adjust value 2 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:103 | 103 |  | control.power_factor_adjust_value_3 | Power-factor adjust value 3 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:104 | 104 |  | control.power_factor_adjust_value_4 | Power-factor adjust value 4 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:105 | 105 |  | control.power_factor_adjust_value_5 | Power-factor adjust value 5 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:106 | 106 |  | control.power_factor_adjust_value_6 | Power-factor adjust value 6 | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:107 | 107 |  | control.q_v_response_delay | Q(V) response delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:108 | 108 |  | control.over_frequency_derating_delay | Over-frequency derating delay | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:109 | 109 |  | control.maximum_reactive_power_magnitude | Maximum reactive power magnitude | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:110 | 110 |  | control.pf_curve_point_1_load | PF curve point 1 load | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:111 | 111 |  | control.pf_curve_point_1_target | PF curve point 1 target | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:112 | 112 |  | control.pf_curve_point_2_load | PF curve point 2 load | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:113 | 113 |  | control.pf_curve_point_2_target | PF curve point 2 target | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:114 | 114 |  | control.pf_curve_point_3_load | PF curve point 3 load | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:115 | 115 |  | control.pf_curve_point_3_target | PF curve point 3 target | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:116 | 116 |  | control.pf_curve_point_4_load | PF curve point 4 load | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:117 | 117 |  | control.pf_curve_point_4_target | PF curve point 4 target | write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:118 | 118 |  | field.module_code_segments | Module code segments | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:119 | 119 |  | field.module_code_segments | Module code segments | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:120 | 120 |  | field.module_code_segments | Module code segments | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:121 | 121 |  | field.module_code_segments | Module code segments | read | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:122 | 122 |  | control.export_limit_enable_mode | Export limit enable mode | read_write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:123 | 123 |  | control.export_limit_power_setpoint | Export limit power setpoint | read_write | ENRICHED |
| cb-holding-p009-first_group-block-01:holding:124 | 124 |  | control.tracker_coupling_mode | Tracker coupling mode | write | ENRICHED |
